================================================================================================
完成时间：2026-09-16 08:49:30（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789519617072-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 3 / B 1 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_TRIGGERED_FAULT_RELAY；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:176 / P3:192 | P2:561 / P3:417 | 51.9 | 170.5 | 561 | 1.013 | 0.962 | 43.35294117647059 | 0.6453590192644484 | 67.17647058823529 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | 不合格 | P2:512 / P3:176 | P2:801 / P3:449 | 58.298 | 509 | 801 | 1.628 | 0.938 | 17.78787878787879 | 0.6457645764576457 | 27.545454545454547 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 512 > B上限 220 |
| 3 | 1 | A类合格 | P2:184 / P3:192 | P2:305 / P3:353 | 52.069 | 182 | 353 | 0.934 | 0.951 | 36.88235294117647 | 0.6882546652030735 | 53.588235294117645 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:176 | P2:577 / P3:465 | 56.057 | 171 | 577 | 1.036 | 0.923 | 84.70588235294117 | 0.5473204104903079 | 154.76470588235293 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:192 / P3:176 | P2:369 / P3:529 | 54.048 | 172 | 529 | 1.057 | 0.952 | 85.77777777777777 | 0.4547864506627393 | 188.61111111111111 | 0 | P2/P3 信噪比低于下限 |
| 6 | 1 | A类合格 | P2:192 / P3:168 | P2:433 / P3:609 | 50.715 | 171.5 | 609 | 1.522 | 0.954 | 89 | 0.5318725099601593 | 167.33333333333334 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-16 08:47:59 | 窗口结束：2026-09-16 08:48:19 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 964 | 176 | 561 | 192 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 1072 | 512 | 801 | 176 | 449 | 不合格 | 噪声波动值超过上限 |
| 3 | 984 | 184 | 305 | 192 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 972 | 168 | 577 | 176 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 1020 | 192 | 369 | 176 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 980 | 192 | 433 | 168 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 176 | 176 | 561 |
| 1 | P3 | 168 | 192 | 192 | 417 |
| 2 | P2 | 512 | 512 | 512 | 801 |
| 2 | P3 | 160 | 176 | 176 | 449 |
| 3 | P2 | 184 | 184 | 192 | 305 |
| 3 | P3 | 192 | 192 | 224 | 353 |
| 4 | P2 | 168 | 168 | 192 | 577 |
| 4 | P3 | 168 | 176 | 192 | 465 |
| 5 | P2 | 168 | 192 | 200 | 369 |
| 5 | P3 | 168 | 176 | 200 | 529 |
| 6 | P2 | 160 | 192 | 192 | 433 |
| 6 | P3 | 144 | 168 | 176 | 609 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-16 08:49:25 | 2026-09-16 08:49:25 | 2026-09-16 08:49:25 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-09-16 08:48:44 | 2026-09-16 08:48:44 | 2026-09-16 08:48:44 | 2026-09-16 08:48:49 | 2026-09-16 08:48:49 | 2026-09-16 08:48:49 | 2026-09-16 08:48:49 | 2026-09-16 08:48:49 | 2026-09-16 08:48:50 | 2026-09-16 08:48:50 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 08:48:44 | 2026-09-16 08:48:44 | 2026-09-16 08:48:44 | 2026-09-16 08:48:49 | 2026-09-16 08:48:49 | 2026-09-16 08:48:49 | 2026-09-16 08:48:49 | 2026-09-16 08:48:49 | 2026-09-16 08:48:50 | 2026-09-16 08:48:50 | 1 | - |
| 4 | 测试就绪 | 2026-09-16 08:48:44 | 2026-09-16 08:48:44 | 2026-09-16 08:48:44 | 2026-09-16 08:48:49 | 2026-09-16 08:48:49 | 2026-09-16 08:48:49 | 2026-09-16 08:48:49 | 2026-09-16 08:48:49 | 2026-09-16 08:48:50 | 2026-09-16 08:48:50 | 1 | - |
| 5 | 测试就绪 | 2026-09-16 08:48:44 | 2026-09-16 08:48:44 | 2026-09-16 08:48:44 | 2026-09-16 08:48:49 | 2026-09-16 08:48:49 | 2026-09-16 08:48:49 | 2026-09-16 08:48:49 | 2026-09-16 08:48:49 | 2026-09-16 08:48:50 | 2026-09-16 08:48:50 | 1 | - |
| 6 | 测试就绪 | 2026-09-16 08:48:44 | 2026-09-16 08:48:44 | 2026-09-16 08:48:44 | 2026-09-16 08:48:49 | 2026-09-16 08:48:49 | 2026-09-16 08:48:49 | 2026-09-16 08:48:49 | 2026-09-16 08:48:49 | 2026-09-16 08:48:50 | 2026-09-16 08:48:50 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 208 | 1.524 | 0.955 | 43.35294117647059 | 0.6453590192644484 | 67.17647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 316 | 1.013 | 0.946 | 4325 | 0.9873954628472555 | 4380.210526315789 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 256 | 0.987 | 0.983 | 4833.823529411765 | 0.9873954628472555 | 4895.529411764706 | 合格 | 指标正常 |
| 热源检测 | 2 | 224 | 1.549 | 0.964 | 17.78787878787879 | 0.6457645764576457 | 27.545454545454547 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 324 | 1.628 | 0.893 | 765.4545454545455 | 0.6142398599358039 | 1246.1818181818182 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 252 | 2.249 | 0.97 | 787.5151515151515 | 0.6087465742193905 | 1293.6666666666667 | 合格 | 指标正常 |
| 热源检测 | 3 | 216 | 1.692 | 0.966 | 36.88235294117647 | 0.6882546652030735 | 53.588235294117645 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 312 | 0.934 | 0.923 | 5305.176470588235 | 1.0704553007643736 | 4956 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 252 | 0.983 | 0.966 | 4808.941176470588 | 0.970327113896406 | 4956 | 合格 | 指标正常 |
| 热源检测 | 4 | 212 | 1.843 | 0.973 | 84.70588235294117 | 0.5473204104903079 | 154.76470588235293 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 316 | 1.036 | 0.855 | 5291.882352941177 | 0.993989348772457 | 5323.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 256 | 0.973 | 0.951 | 5240.1875 | 1.0514679140696523 | 4983.6875 | 合格 | 指标正常 |
| 热源检测 | 5 | 212 | 2.199 | 0.962 | 85.77777777777777 | 0.4547864506627393 | 188.61111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 324 | 1.057 | 0.926 | 5157.64705882353 | 0.9701690714348942 | 5316.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 260 | 0.979 | 0.971 | 4881.588235294118 | 1.013334147383845 | 4817.35294117647 | 合格 | 指标正常 |
| 热源检测 | 6 | 208 | 1.88 | 0.963 | 89 | 0.5318725099601593 | 167.33333333333334 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 328 | 1.522 | 0.944 | 1358.9473684210527 | 0.6569640221871661 | 2068.5263157894738 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 260 | 1.807 | 0.96 | 1629.375 | 0.656956379306 | 2480.1875 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 368.5 | 571 | - | 43.35294117647059 | 0.6453590192644484 | 67.17647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 293.5 | 454.5 | - | 17.78787878787879 | 0.6457645764576457 | 27.545454545454547 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 313.5 | 455.5 | - | 36.88235294117647 | 0.6882546652030735 | 53.588235294117645 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 720 | 1315.5 | - | 84.70588235294117 | 0.5473204104903079 | 154.76470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 772 | 1697.5 | - | 85.77777777777777 | 0.4547864506627393 | 188.61111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 801 | 1506 | - | 89 | 0.5318725099601593 | 167.33333333333334 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 41087.5 | 41612 | - | 4325 | 0.9873954628472555 | 4380.210526315789 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 12630 | 20562 | - | 765.4545454545455 | 0.6142398599358039 | 1246.1818181818182 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45094 | 42126 | - | 5305.176470588235 | 1.0704553007643736 | 4956 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 44981 | 45253 | - | 5291.882352941177 | 0.993989348772457 | 5323.882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43840 | 45188 | - | 5157.64705882353 | 0.9701690714348942 | 5316.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 12910 | 19651 | - | 1358.9473684210527 | 0.6569640221871661 | 2068.5263157894738 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-16 08:52:56（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789519821277-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：155.3秒 | 设备：6（A 3 / B 0 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_TRIGGERED_FAULT_RELAY；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:440 / P3:624 | P2:993 / P3:1153 | 73.854 | 620.5 | 1153 | 1.012 | 0.967 | 52.1764705882353 | 0.6989755713159969 | 74.6470588235294 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 440 > B上限 220；P3RAW滚动10秒波动 624 > B上限 220；P3RAW绝对值 1153 > B上限 1100 |
| 2 | 1 | 不合格 | P2:768 / P3:880 | P2:1329 / P3:1617 | 97.444 | 869.5 | 1617 | 1.637 | 0.928 | 25.575757575757574 | 0.7416520210896309 | 34.484848484848484 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 768 > B上限 220；P2RAW绝对值 1329 > B上限 1100；P3RAW滚动10秒波动 880 > B上限 220；P3RAW绝对值 1617 > B上限 1100 |
| 3 | 1 | 不合格 | P2:544 / P3:728 | P2:897 / P3:1153 | 75.963 | 725 | 1153 | 0.938 | 0.955 | 43.470588235294116 | 0.6300085251491901 | 69 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 544 > B上限 220；P3RAW滚动10秒波动 728 > B上限 220；P3RAW绝对值 1153 > B上限 1100 |
| 4 | 1 | A类合格 | P2:168 / P3:176 | P2:481 / P3:401 | 53.861 | 173.5 | 481 | 0.99 | 0.927 | 59.529411764705884 | 0.7701674277016742 | 77.29411764705883 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:200 / P3:192 | P2:369 / P3:529 | 55.541 | 187 | 529 | 1.095 | 0.945 | 42.8235294117647 | 0.7383367139959433 | 58 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:184 / P3:136 | P2:401 / P3:513 | 50.766 | 163 | 513 | 1.531 | 0.968 | 39.1764705882353 | 0.6823770491803278 | 57.411764705882355 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-16 08:51:26 | 窗口结束：2026-09-16 08:51:45 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 724 | 440 | 993 | 624 | 1153 | 不合格 | 噪声波动值超过上限 |
| 2 | 700 | 768 | 1329 | 880 | 1617 | 不合格 | 噪声波动值超过上限 |
| 3 | 724 | 544 | 897 | 728 | 1153 | 不合格 | 噪声波动值超过上限 |
| 4 | 712 | 168 | 481 | 176 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 688 | 200 | 369 | 192 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 704 | 184 | 401 | 136 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 440 | 440 | 993 |
| 1 | P3 | 144 | 624 | 624 | 1153 |
| 2 | P2 | 176 | 768 | 768 | 1329 |
| 2 | P3 | 144 | 880 | 880 | 1617 |
| 3 | P2 | 152 | 544 | 544 | 897 |
| 3 | P3 | 144 | 728 | 728 | 1153 |
| 4 | P2 | 160 | 168 | 168 | 481 |
| 4 | P3 | 136 | 176 | 176 | 401 |
| 5 | P2 | 168 | 200 | 200 | 369 |
| 5 | P3 | 144 | 192 | 200 | 529 |
| 6 | P2 | 144 | 184 | 184 | 401 |
| 6 | P3 | 136 | 136 | 144 | 513 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-16 08:52:51 | 2026-09-16 08:52:51 | 2026-09-16 08:52:51 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-09-16 08:52:11 | 2026-09-16 08:52:11 | 2026-09-16 08:52:11 | 2026-09-16 08:52:16 | 2026-09-16 08:52:16 | 2026-09-16 08:52:16 | 2026-09-16 08:52:16 | 2026-09-16 08:52:16 | 2026-09-16 08:52:16 | 2026-09-16 08:52:16 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 08:52:11 | 2026-09-16 08:52:11 | 2026-09-16 08:52:11 | 2026-09-16 08:52:16 | 2026-09-16 08:52:16 | 2026-09-16 08:52:16 | 2026-09-16 08:52:16 | 2026-09-16 08:52:16 | 2026-09-16 08:52:16 | 2026-09-16 08:52:16 | 1 | - |
| 4 | 模式切换成功 | 2026-09-16 08:52:51 | 2026-09-16 08:52:51 | 2026-09-16 08:52:51 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-09-16 08:52:11 | 2026-09-16 08:52:11 | 2026-09-16 08:52:11 | 2026-09-16 08:52:16 | 2026-09-16 08:52:16 | 2026-09-16 08:52:16 | 2026-09-16 08:52:16 | 2026-09-16 08:52:16 | 2026-09-16 08:52:16 | 2026-09-16 08:52:16 | 1 | - |
| 6 | 模式切换成功 | 2026-09-16 08:52:51 | 2026-09-16 08:52:51 | 2026-09-16 08:52:51 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 128 | 1.484 | 0.969 | 52.1764705882353 | 0.6989755713159969 | 74.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 152 | 1.002 | 0.951 | 4593.823529411765 | 0.9978278924167892 | 4603.823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 160 | 0.997 | 0.978 | 5130.3125 | 0.9937290413181119 | 5162.6875 | 合格 | 指标正常 |
| 热源检测 | 2 | 124 | 1.592 | 0.948 | 25.575757575757574 | 0.7416520210896309 | 34.484848484848484 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 160 | 1.426 | 0.88 | 600.6341463414634 | 0.6187281726589784 | 970.7560975609756 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 160 | 2.877 | 0.96 | 790.2121212121212 | 0.6065547078526238 | 1302.7878787878788 | 合格 | 指标正常 |
| 热源检测 | 3 | 128 | 1.734 | 0.959 | 43.470588235294116 | 0.6300085251491901 | 69 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 160 | 0.926 | 0.933 | 1.3854757607013926 | 1.0961136328862142 | 1.2639891696750902 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 156 | 0.982 | 0.973 | 119.04302670623146 | 0.9682499456954602 | 122.94658753709199 | 合格 | 指标正常 |
| 热源检测 | 4 | 128 | 1.187 | 0.974 | 59.529411764705884 | 0.7701674277016742 | 77.29411764705883 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 156 | 0.999 | 0.835 | 5119.529411764706 | 0.9983138141066082 | 5128.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 156 | 0.956 | 0.961 | 5223.25 | 1.0492404268675455 | 4978.125 | 合格 | 指标正常 |
| 热源检测 | 5 | 128 | 1.353 | 0.967 | 42.8235294117647 | 0.7383367139959433 | 58 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 140 | 1.132 | 0.922 | 5023.941176470588 | 0.9785627535003093 | 5134 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 156 | 1 | 0.945 | 5197 | 1.0138138723954206 | 5126.1875 | 合格 | 指标正常 |
| 热源检测 | 6 | 124 | 1.346 | 0.98 | 39.1764705882353 | 0.6823770491803278 | 57.411764705882355 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 156 | 1.332 | 0.95 | 0.6554786345189783 | 0.7933239593967294 | 0.8262433357205379 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 160 | 2.097 | 0.976 | 23.30783242258652 | 0.6463442353832555 | 36.06102003642987 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 443.5 | 634.5 | - | 52.1764705882353 | 0.6989755713159969 | 74.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 422 | 569 | - | 25.575757575757574 | 0.7416520210896309 | 34.484848484848484 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 369.5 | 586.5 | - | 43.470588235294116 | 0.6300085251491901 | 69 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 506 | 657 | - | 59.529411764705884 | 0.7701674277016742 | 77.29411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 364 | 493 | - | 42.8235294117647 | 0.7383367139959433 | 58 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 333 | 488 | - | 39.1764705882353 | 0.6823770491803278 | 57.411764705882355 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41042.5 | 41301.5 | - | 4828.529411764706 | 0.9937290413181119 | 4859 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 20.5 | 12313 | 19900.5 | - | 600.6341463414634 | 0.6187281726589784 | 970.7560975609756 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 31024 | 44770 | 41433 | - | 1.4430763280041259 | 1.0805396664494484 | 1.335514440433213 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45676 | 45308.5 | - | 5373.64705882353 | 1.008111060838474 | 5330.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44857.5 | 45487.5 | - | 5277.35294117647 | 0.9861500412201154 | 5351.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 31417.5 | 20593.5 | 25958.5 | - | 0.6554786345189783 | 0.7933239593967294 | 0.8262433357205379 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-16 10:14:26（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789524709914-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：157.0秒 | 设备：6（A 0 / B 1 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:896 / P3:744 | P2:1169 / P3:897 | 204.06 | 896 | 1169 | 1.013 | 0.955 | 89.375 | 1.0561299852289512 | 84.625 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 896 > B上限 220；P2RAW绝对值 1169 > B上限 1100；P3RAW滚动10秒波动 744 > B上限 220 |
| 2 | 1 | 不合格 | P2:2088 / P3:464 | P2:2447 / P3:609 | 429.486 | 2067 | 2447 | 1.536 | 0.902 | 98.9090909090909 | 3.0194264569842737 | 32.75757575757576 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 2088 > B上限 220；P2RAW绝对值 2447 > B上限 1100；P3RAW滚动10秒波动 464 > B上限 220 |
| 3 | 1 | 不合格 | P2:456 / P3:216 | P2:495 / P3:369 | 77.757 | 452.5 | 495 | 1.032 | 0.935 | 44.8235294117647 | 0.7348119575699132 | 61 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 456 > B上限 220 |
| 4 | 1 | 不合格 | P2:272 / P3:248 | P2:609 / P3:481 | 71.434 | 292.5 | 609 | 0.952 | 0.9 | 63.94736842105263 | 1.1106032906764167 | 57.578947368421055 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 272 > B上限 220；P3RAW滚动10秒波动 248 > B上限 220 |
| 5 | 1 | B类合格 | P2:216 / P3:192 | P2:385 / P3:529 | 61.554 | 203 | 529 | 0.986 | 0.958 | 44.875 | 0.680568720379147 | 65.9375 | 0 | P2 噪声波动值超过上限 |
| 6 | 1 | 不合格 | P2:584 / P3:208 | P2:817 / P3:609 | 122.529 | 574 | 817 | 1.471 | 0.945 | 110.11764705882354 | 1.7127172918572735 | 64.29411764705883 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 584 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-16 10:12:55 | 窗口结束：2026-09-16 10:13:15 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 708 | 896 | 1169 | 744 | 897 | 不合格 | 噪声波动值超过上限 |
| 2 | 716 | 2088 | 2447 | 464 | 609 | 不合格 | 噪声波动值超过上限 |
| 3 | 704 | 456 | 495 | 216 | 369 | 不合格 | 噪声波动值超过上限 |
| 4 | 704 | 272 | 609 | 248 | 481 | 不合格 | 噪声波动值超过上限 |
| 5 | 700 | 216 | 385 | 192 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 704 | 584 | 817 | 208 | 609 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 792 | 896 | 896 | 1169 |
| 1 | P3 | 608 | 744 | 744 | 897 |
| 2 | P2 | 1960 | 2088 | 2088 | 2447 |
| 2 | P3 | 456 | 464 | 480 | 609 |
| 3 | P2 | 456 | 456 | 456 | 495 |
| 3 | P3 | 216 | 216 | 248 | 369 |
| 4 | P2 | 272 | 272 | 272 | 609 |
| 4 | P3 | 248 | 248 | 248 | 481 |
| 5 | P2 | 184 | 216 | 216 | 385 |
| 5 | P3 | 144 | 192 | 192 | 529 |
| 6 | P2 | 584 | 584 | 624 | 817 |
| 6 | P3 | 208 | 208 | 224 | 609 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-16 10:13:41 | 2026-09-16 10:13:41 | 2026-09-16 10:13:41 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 1 | - |
| 2 | 测试就绪 | 2026-09-16 10:13:41 | 2026-09-16 10:13:41 | 2026-09-16 10:13:41 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 10:13:41 | 2026-09-16 10:13:41 | 2026-09-16 10:13:41 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 1 | - |
| 4 | 测试就绪 | 2026-09-16 10:13:41 | 2026-09-16 10:13:41 | 2026-09-16 10:13:41 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 1 | - |
| 5 | 测试就绪 | 2026-09-16 10:13:41 | 2026-09-16 10:13:41 | 2026-09-16 10:13:41 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:47 | 2026-09-16 10:13:47 | 1 | - |
| 6 | 测试就绪 | 2026-09-16 10:13:41 | 2026-09-16 10:13:41 | 2026-09-16 10:13:41 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 2026-09-16 10:13:46 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 120 | 1.026 | 0.959 | 89.375 | 1.0561299852289512 | 84.625 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 152 | 1.013 | 0.936 | 4293.578947368421 | 0.9873999927377479 | 4348.368421052632 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 112 | 0.986 | 0.97 | 5098.625 | 0.9873999927377479 | 5163.6875 | 合格 | 指标正常 |
| 热源检测 | 2 | 120 | 0.246 | 0.868 | 98.9090909090909 | 3.0194264569842737 | 32.75757575757576 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 2 | 152 | 1.583 | 0.906 | 741.1714285714286 | 0.6122492329478405 | 1210.5714285714287 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 116 | 1.179 | 0.934 | 786.0909090909091 | 0.6122492329478405 | 1283.939393939394 | 合格 | 指标正常 |
| 热源检测 | 3 | 120 | 1.377 | 0.931 | 44.8235294117647 | 0.7348119575699132 | 61 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 148 | 1.032 | 0.923 | 5347.882352941177 | 1.0900567125882763 | 4906.058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 112 | 1.075 | 0.95 | 5059 | 0.9705166480822033 | 5212.6875 | 合格 | 指标正常 |
| 热源检测 | 4 | 120 | 1.01 | 0.925 | 63.94736842105263 | 1.1106032906764167 | 57.578947368421055 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 152 | 0.952 | 0.861 | 4761 | 0.9992378048780488 | 4764.631578947368 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 112 | 0.88 | 0.917 | 4933.529411764706 | 1.0495294824306738 | 4700.705882352941 | 合格 | 指标正常 |
| 热源检测 | 5 | 120 | 1.469 | 0.948 | 44.875 | 0.680568720379147 | 65.9375 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 152 | 0.986 | 0.944 | 5243.470588235294 | 0.9752199028488906 | 5376.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 112 | 0.843 | 0.985 | 4855.176470588235 | 1.0136939194085208 | 4789.588235294118 | 合格 | 指标正常 |
| 热源检测 | 6 | 120 | 0.584 | 0.921 | 110.11764705882354 | 1.7127172918572735 | 64.29411764705883 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 152 | 1.487 | 0.956 | 1535.8823529411766 | 0.6509923207340181 | 2359.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 112 | 1.378 | 0.957 | 1631.875 | 0.6509923207340181 | 2506.75 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 736.5 | 677 | - | 92.0625 | 1.0878877400295421 | 84.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 1632 | 540.5 | - | 98.9090909090909 | 3.0194264569842737 | 32.75757575757576 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 381 | 518.5 | - | 44.8235294117647 | 0.7348119575699132 | 61 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 607.5 | 547 | - | 63.94736842105263 | 1.1106032906764167 | 57.578947368421055 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 359 | 527.5 | - | 44.875 | 0.680568720379147 | 65.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 936 | 546.5 | - | 110.11764705882354 | 1.7127172918572735 | 64.29411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 40789 | 41309.5 | - | 4293.578947368421 | 0.9873999927377479 | 4348.368421052632 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17.5 | 12970.5 | 21185 | - | 741.1714285714286 | 0.6122492329478405 | 1210.5714285714287 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45457 | 41701.5 | - | 5347.882352941177 | 1.0900567125882763 | 4906.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45229.5 | 45264 | - | 4761 | 0.9992378048780488 | 4764.631578947368 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44569.5 | 45702 | - | 5243.470588235294 | 0.9752199028488906 | 5376.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13055 | 20054 | - | 1535.8823529411766 | 0.6509923207340181 | 2359.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-16 10:17:04（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789524870372-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.9秒 | 设备：6（A 0 / B 1 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:776 / P3:632 | P2:1009 / P3:753 | 186.112 | 833 | 1009 | 1.006 | 0.963 | 83.125 | 0.8423052564914503 | 98.6875 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 776 > B上限 220；P3RAW滚动10秒波动 632 > B上限 220 |
| 2 | 1 | 不合格 | P2:1944 / P3:384 | P2:2207 / P3:513 | 354.091 | 1949 | 2207 | 1.524 | 0.907 | 90.29411764705883 | 2.5 | 36.11764705882353 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 1944 > B上限 220；P2RAW绝对值 2207 > B上限 1100；P3RAW滚动10秒波动 384 > B上限 220 |
| 3 | 1 | 不合格 | P2:376 / P3:216 | P2:383 / P3:257 | 82.016 | 365 | 383 | 0.932 | 0.944 | 51.588235294117645 | 0.665402124430956 | 77.52941176470588 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 376 > B上限 220 |
| 4 | 1 | 不合格 | P2:248 / P3:208 | P2:513 / P3:385 | 66.543 | 231 | 513 | 0.987 | 0.901 | 165.94444444444446 | 1.8336402701043586 | 90.5 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 248 > B上限 220 |
| 5 | 1 | B类合格 | P2:216 / P3:176 | P2:321 / P3:449 | 68.599 | 253 | 449 | 1.022 | 0.956 | 61.6875 | 0.7100719424460432 | 86.875 | 0 | P2 噪声波动值超过上限 |
| 6 | 1 | 不合格 | P2:544 / P3:176 | P2:673 / P3:545 | 106.528 | 532 | 673 | 1.253 | 0.939 | 99.875 | 1.0547854785478548 | 94.6875 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 544 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-16 10:15:33 | 窗口结束：2026-09-16 10:15:53 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 752 | 776 | 1009 | 632 | 753 | 不合格 | 噪声波动值超过上限 |
| 2 | 744 | 1944 | 2207 | 384 | 513 | 不合格 | 噪声波动值超过上限 |
| 3 | 748 | 376 | 383 | 216 | 257 | 不合格 | 噪声波动值超过上限 |
| 4 | 752 | 248 | 513 | 208 | 385 | 不合格 | 噪声波动值超过上限 |
| 5 | 760 | 216 | 321 | 176 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 748 | 544 | 673 | 176 | 545 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 768 | 776 | 856 | 1009 |
| 1 | P3 | 632 | 632 | 712 | 753 |
| 2 | P2 | 1552 | 1944 | 1944 | 2207 |
| 2 | P3 | 296 | 384 | 384 | 513 |
| 3 | P2 | 328 | 376 | 376 | 383 |
| 3 | P3 | 200 | 216 | 216 | 257 |
| 4 | P2 | 224 | 248 | 248 | 513 |
| 4 | P3 | 192 | 208 | 208 | 385 |
| 5 | P2 | 208 | 216 | 216 | 321 |
| 5 | P3 | 176 | 176 | 176 | 449 |
| 6 | P2 | 464 | 544 | 544 | 673 |
| 6 | P3 | 160 | 176 | 176 | 545 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-16 10:16:19 | 2026-09-16 10:16:19 | 2026-09-16 10:16:19 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 1 | - |
| 2 | 测试就绪 | 2026-09-16 10:16:19 | 2026-09-16 10:16:19 | 2026-09-16 10:16:19 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 10:16:19 | 2026-09-16 10:16:19 | 2026-09-16 10:16:19 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 1 | - |
| 4 | 测试就绪 | 2026-09-16 10:16:19 | 2026-09-16 10:16:19 | 2026-09-16 10:16:19 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 1 | - |
| 5 | 测试就绪 | 2026-09-16 10:16:19 | 2026-09-16 10:16:19 | 2026-09-16 10:16:19 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 1 | - |
| 6 | 测试就绪 | 2026-09-16 10:16:19 | 2026-09-16 10:16:19 | 2026-09-16 10:16:19 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 2026-09-16 10:16:24 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 120 | 1.151 | 0.972 | 83.125 | 0.8423052564914503 | 98.6875 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 156 | 1.006 | 0.943 | 4995.705882352941 | 1.0311304833481054 | 4844.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 148 | 0.948 | 0.973 | 5081.3125 | 0.9871058606413073 | 5147.6875 | 合格 | 指标正常 |
| 热源检测 | 2 | 120 | 0.384 | 0.898 | 90.29411764705883 | 2.5 | 36.11764705882353 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 2 | 152 | 1.558 | 0.892 | 634.0731707317074 | 0.6016570621861186 | 1053.878048780488 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 148 | 1.198 | 0.933 | 764.6176470588235 | 0.6023540860538937 | 1269.3823529411766 | 合格 | 指标正常 |
| 热源检测 | 3 | 120 | 1.465 | 0.958 | 51.588235294117645 | 0.665402124430956 | 77.52941176470588 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 156 | 0.932 | 0.915 | 5298.882352941177 | 1.0633920033997946 | 4983 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 144 | 1.149 | 0.957 | 4761.117647058823 | 0.9697125810200439 | 4909.823529411765 | 合格 | 指标正常 |
| 热源检测 | 4 | 120 | 0.506 | 0.928 | 165.94444444444446 | 1.8336402701043586 | 90.5 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 156 | 0.987 | 0.859 | 4782.526315789473 | 1.0127050641940085 | 4722.526315789473 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 144 | 0.589 | 0.917 | 5233.9375 | 1.0494504805945086 | 4987.3125 | 合格 | 指标正常 |
| 热源检测 | 5 | 120 | 1.395 | 0.966 | 61.6875 | 0.7100719424460432 | 86.875 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 156 | 1.022 | 0.929 | 5308.294117647059 | 0.9869523372049784 | 5378.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 144 | 0.934 | 0.975 | 4834.470588235294 | 1.0134033711883008 | 4770.529411764706 | 合格 | 指标正常 |
| 热源检测 | 6 | 120 | 0.907 | 0.922 | 99.875 | 1.0547854785478548 | 94.6875 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 152 | 1.266 | 0.945 | 1539.1176470588234 | 0.6471359319351009 | 2378.3529411764707 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 144 | 1.371 | 0.946 | 1635.3125 | 0.6471359319351009 | 2527 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 665 | 789.5 | - | 83.125 | 0.8423052564914503 | 98.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17 | 1535 | 614 | - | 90.29411764705883 | 2.5 | 36.11764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 438.5 | 659 | - | 51.588235294117645 | 0.665402124430956 | 77.52941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 1493.5 | 814.5 | - | 165.94444444444446 | 1.8336402701043586 | 90.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 493.5 | 695 | - | 61.6875 | 0.7100719424460432 | 86.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 799 | 757.5 | - | 99.875 | 1.0547854785478548 | 94.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 42463.5 | 41181.5 | - | 4995.705882352941 | 1.0311304833481054 | 4844.882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 20.5 | 12998.5 | 21604.5 | - | 634.0731707317074 | 0.6016570621861186 | 1053.878048780488 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45040.5 | 42355.5 | - | 5298.882352941177 | 1.0633920033997946 | 4983 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45434 | 44864 | - | 4782.526315789473 | 1.0127050641940085 | 4722.526315789473 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45120.5 | 45717 | - | 5308.294117647059 | 0.9869523372049784 | 5378.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13082.5 | 20216 | - | 1539.1176470588234 | 0.6471359319351009 | 2378.3529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-16 10:19:50（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789525034451-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：155.9秒 | 设备：6（A 0 / B 1 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:568 / P3:480 | P2:689 / P3:495 | 144.338 | 568.5 | 689 | 0.914 | 0.95 | 306.94117647058823 | 0.8062422744128553 | 380.70588235294116 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 568 > B上限 220；P3RAW滚动10秒波动 480 > B上限 220 |
| 2 | 1 | 不合格 | P2:1392 / P3:264 | P2:1679 / P3:385 | 261.862 | 1379 | 1679 | 1.6 | 0.889 | 128.87878787878788 | 0.6899740428293316 | 186.78787878787878 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 1392 > B上限 220；P2RAW绝对值 1679 > B上限 1100；P3RAW滚动10秒波动 264 > B上限 220 |
| 3 | 1 | 不合格 | P2:312 / P3:168 | P2:335 / P3:257 | 75.362 | 295.5 | 335 | 0.925 | 0.963 | 293.5 | 0.7312363749610713 | 401.375 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 312 > B上限 220 |
| 4 | 1 | 不合格 | P2:240 / P3:208 | P2:465 / P3:353 | 68.276 | 243 | 465 | 0.985 | 0.92 | 456.4117647058824 | 0.9547188384397687 | 478.05882352941177 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 240 > B上限 220 |
| 5 | 1 | B类合格 | P2:208 / P3:184 | P2:305 / P3:433 | 66.834 | 204.5 | 433 | 1.012 | 0.966 | 342.7647058823529 | 0.8603277720360254 | 398.4117647058824 | 0 | P2 噪声波动值超过上限 |
| 6 | 1 | 不合格 | P2:456 / P3:176 | P2:513 / P3:513 | 100.972 | 445.5 | 513 | 1.398 | 0.93 | 364.6470588235294 | 0.9352745926372963 | 389.88235294117646 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 456 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-16 10:18:19 | 窗口结束：2026-09-16 10:18:39 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 720 | 568 | 689 | 480 | 495 | 不合格 | 噪声波动值超过上限 |
| 2 | 748 | 1392 | 1679 | 264 | 385 | 不合格 | 噪声波动值超过上限 |
| 3 | 732 | 312 | 335 | 168 | 257 | 不合格 | 噪声波动值超过上限 |
| 4 | 716 | 240 | 465 | 208 | 353 | 不合格 | 噪声波动值超过上限 |
| 5 | 736 | 208 | 305 | 184 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 720 | 456 | 513 | 176 | 513 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 568 | 568 | 568 | 689 |
| 1 | P3 | 472 | 480 | 480 | 495 |
| 2 | P2 | 1392 | 1392 | 1392 | 1679 |
| 2 | P3 | 248 | 264 | 264 | 385 |
| 3 | P2 | 288 | 312 | 320 | 335 |
| 3 | P3 | 160 | 168 | 192 | 257 |
| 4 | P2 | 240 | 240 | 240 | 465 |
| 4 | P3 | 184 | 208 | 208 | 353 |
| 5 | P2 | 192 | 208 | 208 | 305 |
| 5 | P3 | 168 | 184 | 184 | 433 |
| 6 | P2 | 440 | 456 | 456 | 513 |
| 6 | P3 | 168 | 176 | 192 | 513 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-16 10:19:04 | 2026-09-16 10:19:04 | 2026-09-16 10:19:04 | 2026-09-16 10:19:09 | 2026-09-16 10:19:09 | 2026-09-16 10:19:09 | 2026-09-16 10:19:09 | 2026-09-16 10:19:09 | 2026-09-16 10:19:10 | 2026-09-16 10:19:10 | 1 | - |
| 2 | 测试就绪 | 2026-09-16 10:19:04 | 2026-09-16 10:19:04 | 2026-09-16 10:19:04 | 2026-09-16 10:19:10 | 2026-09-16 10:19:10 | 2026-09-16 10:19:10 | 2026-09-16 10:19:10 | 2026-09-16 10:19:10 | 2026-09-16 10:19:10 | 2026-09-16 10:19:10 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 10:19:04 | 2026-09-16 10:19:04 | 2026-09-16 10:19:04 | 2026-09-16 10:19:09 | 2026-09-16 10:19:09 | 2026-09-16 10:19:09 | 2026-09-16 10:19:09 | 2026-09-16 10:19:09 | 2026-09-16 10:19:10 | 2026-09-16 10:19:10 | 1 | - |
| 4 | 测试就绪 | 2026-09-16 10:19:04 | 2026-09-16 10:19:04 | 2026-09-16 10:19:04 | 2026-09-16 10:19:09 | 2026-09-16 10:19:09 | 2026-09-16 10:19:09 | 2026-09-16 10:19:09 | 2026-09-16 10:19:09 | 2026-09-16 10:19:10 | 2026-09-16 10:19:10 | 1 | - |
| 5 | 测试就绪 | 2026-09-16 10:19:04 | 2026-09-16 10:19:04 | 2026-09-16 10:19:04 | 2026-09-16 10:19:09 | 2026-09-16 10:19:09 | 2026-09-16 10:19:09 | 2026-09-16 10:19:09 | 2026-09-16 10:19:09 | 2026-09-16 10:19:10 | 2026-09-16 10:19:10 | 1 | - |
| 6 | 测试就绪 | 2026-09-16 10:19:04 | 2026-09-16 10:19:04 | 2026-09-16 10:19:04 | 2026-09-16 10:19:10 | 2026-09-16 10:19:10 | 2026-09-16 10:19:10 | 2026-09-16 10:19:10 | 2026-09-16 10:19:10 | 2026-09-16 10:19:10 | 2026-09-16 10:19:10 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 104 | 1.204 | 0.985 | 306.94117647058823 | 0.8062422744128553 | 380.70588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 152 | 0.914 | 0.925 | 5159.294117647059 | 1.0633850630455868 | 4851.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 136 | 0.979 | 0.942 | 4788.058823529412 | 0.9868695441319107 | 4851.764705882353 | 合格 | 指标正常 |
| 热源检测 | 2 | 104 | 1.378 | 0.897 | 128.87878787878788 | 0.6899740428293316 | 186.78787878787878 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 148 | 1.672 | 0.908 | 727.2285714285714 | 0.5958657177638356 | 1220.4571428571428 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 132 | 1.208 | 0.861 | 771.3030303030303 | 0.6061970086691436 | 1272.3636363636363 | 合格 | 指标正常 |
| 热源检测 | 3 | 104 | 1.368 | 0.959 | 293.5 | 0.7312363749610713 | 401.375 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 148 | 0.925 | 0.938 | 5337.705882352941 | 1.0468142542367016 | 5099 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 140 | 1.083 | 0.988 | 5019.0625 | 0.9699842976204855 | 5174.375 | 合格 | 指标正常 |
| 热源检测 | 4 | 104 | 1.011 | 0.944 | 456.4117647058824 | 0.9547188384397687 | 478.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 148 | 0.985 | 0.876 | 5370.235294117647 | 1.0145919694157655 | 5293 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 132 | 0.903 | 0.938 | 5247.3125 | 1.0502764642598013 | 4996.125 | 合格 | 指标正常 |
| 热源检测 | 5 | 104 | 1.169 | 0.974 | 342.7647058823529 | 0.8603277720360254 | 398.4117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 148 | 1.012 | 0.934 | 5328.588235294118 | 0.987194995695339 | 5397.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 140 | 0.83 | 0.988 | 4841.941176470588 | 1.013020737185404 | 4779.705882352941 | 合格 | 指标正常 |
| 热源检测 | 6 | 104 | 1.115 | 0.909 | 364.6470588235294 | 0.9352745926372963 | 389.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 148 | 1.513 | 0.928 | 1502.5294117647059 | 0.6472973315425357 | 2321.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 132 | 1.362 | 0.947 | 1596.4375 | 0.6472973315425357 | 2466.3125 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2609 | 3236 | - | 306.94117647058823 | 0.8062422744128553 | 380.70588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17 | 2126.5 | 3082 | - | 125.08823529411765 | 0.6899740428293316 | 181.2941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 2348 | 3211 | - | 293.5 | 0.7312363749610713 | 401.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3879.5 | 4063.5 | - | 456.4117647058824 | 0.9547188384397687 | 478.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2913.5 | 3386.5 | - | 342.7647058823529 | 0.8603277720360254 | 398.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 3099.5 | 3314 | - | 364.6470588235294 | 0.9352745926372963 | 389.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 43854 | 41240 | - | 5159.294117647059 | 1.0633850630455868 | 4851.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17.5 | 12726.5 | 21358 | - | 727.2285714285714 | 0.5958657177638356 | 1220.4571428571428 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45370.5 | 43341.5 | - | 5337.705882352941 | 1.0468142542367016 | 5099 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45647 | 44990.5 | - | 5370.235294117647 | 1.0145919694157655 | 5293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45293 | 45880.5 | - | 5328.588235294118 | 0.987194995695339 | 5397.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12771.5 | 19730.5 | - | 1502.5294117647059 | 0.6472973315425357 | 2321.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-16 11:09:59（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789528023577-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：175.5秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:0 / P3:0 | P2:449 / P3:289 | 64.825 | 198.5 | 449 | 0.859 | 0.969 | 247.8235294117647 | 0.8035475872592027 | 308.4117647058824 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 2 | 1 | A类合格 | P2:152 / P3:152 | P2:337 / P3:305 | 49.96 | 159 | 337 | 1.905 | 0.94 | 75 | 0.6776556776556777 | 110.67567567567568 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:184 / P3:160 | P2:193 / P3:177 | 50.51 | 170 | 193 | 1.006 | 0.961 | 196.76470588235293 | 0.7198192382182053 | 273.3529411764706 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:192 / P3:176 | P2:465 / P3:337 | 50.993 | 198.5 | 465 | 0.979 | 0.933 | 307.72222222222223 | 0.8919484702093398 | 345 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:160 | P2:225 / P3:385 | 51.433 | 163.5 | 385 | 1.008 | 0.969 | 227.58823529411765 | 0.8438386041439476 | 269.70588235294116 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:160 | P2:337 / P3:497 | 48.939 | 155 | 497 | 1.238 | 0.949 | 244.2941176470588 | 0.8673767752715121 | 281.6470588235294 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-16 11:08:28 | 窗口结束：2026-09-16 11:08:48 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 332 | 0 | 449 | 0 | 289 | 不合格 | 噪声采样不足 |
| 2 | 784 | 152 | 337 | 152 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 776 | 184 | 193 | 160 | 177 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 748 | 192 | 465 | 176 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 796 | 160 | 225 | 160 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 752 | 168 | 337 | 160 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | 168 | 449 |
| 1 | P3 | - | - | 152 | 289 |
| 2 | P2 | 152 | 152 | 152 | 337 |
| 2 | P3 | 152 | 152 | 152 | 305 |
| 3 | P2 | 152 | 184 | 184 | 193 |
| 3 | P3 | 144 | 160 | 160 | 177 |
| 4 | P2 | 176 | 192 | 192 | 465 |
| 4 | P3 | 168 | 176 | 176 | 337 |
| 5 | P2 | 160 | 160 | 160 | 225 |
| 5 | P3 | 144 | 160 | 160 | 385 |
| 6 | P2 | 152 | 168 | 176 | 337 |
| 6 | P3 | 160 | 160 | 176 | 497 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-16 11:09:14 | 2026-09-16 11:09:14 | 2026-09-16 11:09:14 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 1 | - |
| 2 | 测试就绪 | 2026-09-16 11:09:14 | 2026-09-16 11:09:14 | 2026-09-16 11:09:14 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 11:09:14 | 2026-09-16 11:09:14 | 2026-09-16 11:09:14 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 1 | - |
| 4 | 测试就绪 | 2026-09-16 11:09:14 | 2026-09-16 11:09:14 | 2026-09-16 11:09:14 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 1 | - |
| 5 | 测试就绪 | 2026-09-16 11:09:14 | 2026-09-16 11:09:14 | 2026-09-16 11:09:14 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 1 | - |
| 6 | 测试就绪 | 2026-09-16 11:09:14 | 2026-09-16 11:09:14 | 2026-09-16 11:09:14 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 2026-09-16 11:09:19 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 120 | 1.275 | 0.973 | 247.8235294117647 | 0.8035475872592027 | 308.4117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 168 | 0.859 | 0.962 | 5326.588235294118 | 1.103431468122441 | 4827.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 164 | 1.055 | 0.973 | 4763.235294117647 | 0.9867298693702476 | 4827.294117647059 | 合格 | 指标正常 |
| 热源检测 | 2 | 124 | 1.458 | 0.972 | 75 | 0.6776556776556777 | 110.67567567567568 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 168 | 1.969 | 0.877 | 753.060606060606 | 0.5655023324610309 | 1331.6666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 164 | 1.168 | 0.972 | 776.59375 | 0.6101399459857599 | 1272.8125 | 合格 | 指标正常 |
| 热源检测 | 3 | 124 | 1.389 | 0.968 | 196.76470588235293 | 0.7198192382182053 | 273.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 164 | 1.006 | 0.944 | 5337.058823529412 | 1.0257656781720952 | 5203 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 164 | 0.914 | 0.971 | 4666.294117647059 | 0.9668836234215786 | 4826.117647058823 | 合格 | 指标正常 |
| 热源检测 | 4 | 112 | 1.184 | 0.965 | 307.72222222222223 | 0.8919484702093398 | 345 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 168 | 0.979 | 0.9 | 5355.117647058823 | 1.0144076484221787 | 5279.058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 164 | 0.673 | 0.941 | 5189 | 1.0504580191305228 | 4939.75 | 合格 | 指标正常 |
| 热源检测 | 5 | 124 | 1.185 | 0.977 | 227.58823529411765 | 0.8438386041439476 | 269.70588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 164 | 1.008 | 0.955 | 5343.35294117647 | 0.9912482676589661 | 5390.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 164 | 0.901 | 0.973 | 5114.375 | 1.0137010058966354 | 5045.25 | 合格 | 指标正常 |
| 热源检测 | 6 | 116 | 1.156 | 0.955 | 244.2941176470588 | 0.8673767752715121 | 281.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 168 | 1.279 | 0.933 | 1470.2941176470588 | 0.6413578979780356 | 2292.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 164 | 1.378 | 0.958 | 1562.1875 | 0.6413578979780356 | 2435.75 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2106.5 | 2621.5 | - | 247.8235294117647 | 0.8035475872592027 | 308.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 18.5 | 1387.5 | 2047.5 | - | 75 | 0.6776556776556777 | 110.67567567567568 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 1672.5 | 2323.5 | - | 196.76470588235293 | 0.7198192382182053 | 273.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 2769.5 | 3105 | - | 307.72222222222223 | 0.8919484702093398 | 345 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 1934.5 | 2292.5 | - | 227.58823529411765 | 0.8438386041439476 | 269.70588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2076.5 | 2394 | - | 244.2941176470588 | 0.8673767752715121 | 281.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45276 | 41032 | - | 5326.588235294118 | 1.103431468122441 | 4827.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 12425.5 | 21972.5 | - | 753.060606060606 | 0.5655023324610309 | 1331.6666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45365 | 44225.5 | - | 5337.058823529412 | 1.0257656781720952 | 5203 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45518.5 | 44872 | - | 5355.117647058823 | 1.0144076484221787 | 5279.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45418.5 | 45819.5 | - | 5343.35294117647 | 0.9912482676589661 | 5390.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12497.5 | 19486 | - | 1470.2941176470588 | 0.6413578979780356 | 2292.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-16 11:16:52（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789528458228-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.3秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:184 / P3:160 | P2:497 / P3:321 | 49.647 | 168 | 497 | 1.013 | 0.956 | 248.2941176470588 | 0.7964150943396227 | 311.7647058823529 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | A类合格 | P2:168 / P3:168 | P2:417 / P3:385 | 50.118 | 158 | 417 | 1.555 | 0.94 | 90.26470588235294 | 0.6462413139608338 | 139.6764705882353 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:168 | P2:273 / P3:273 | 50.693 | 174 | 273 | 1.032 | 0.959 | 224.47058823529412 | 0.726027397260274 | 309.1764705882353 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:160 / P3:168 | P2:497 / P3:385 | 52.586 | 179.5 | 497 | 0.952 | 0.938 | 356.94117647058823 | 0.876878612716763 | 407.05882352941177 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | A类合格 | P2:200 / P3:200 | P2:353 / P3:497 | 52.152 | 214 | 497 | 0.985 | 0.969 | 288.5625 | 0.8625070054175229 | 334.5625 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:152 / P3:144 | P2:369 / P3:529 | 48.754 | 161 | 529 | 1.431 | 0.959 | 274.05882352941177 | 0.8637374860956618 | 317.29411764705884 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-16 11:15:21 | 窗口结束：2026-09-16 11:15:41 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 856 | 184 | 497 | 160 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 840 | 168 | 417 | 168 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 840 | 176 | 273 | 168 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 836 | 160 | 497 | 168 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 832 | 200 | 353 | 200 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 836 | 152 | 369 | 144 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 184 | 184 | 497 |
| 1 | P3 | 152 | 160 | 160 | 321 |
| 2 | P2 | 144 | 168 | 168 | 417 |
| 2 | P3 | 120 | 168 | 168 | 385 |
| 3 | P2 | 160 | 176 | 176 | 273 |
| 3 | P3 | 160 | 168 | 168 | 273 |
| 4 | P2 | 160 | 160 | 168 | 497 |
| 4 | P3 | 160 | 168 | 176 | 385 |
| 5 | P2 | 160 | 200 | 216 | 353 |
| 5 | P3 | 152 | 200 | 200 | 497 |
| 6 | P2 | 136 | 152 | 152 | 369 |
| 6 | P3 | 136 | 144 | 152 | 529 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-16 11:16:07 | 2026-09-16 11:16:07 | 2026-09-16 11:16:07 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 1 | - |
| 2 | 测试就绪 | 2026-09-16 11:16:07 | 2026-09-16 11:16:07 | 2026-09-16 11:16:07 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 11:16:07 | 2026-09-16 11:16:07 | 2026-09-16 11:16:07 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 1 | - |
| 4 | 测试就绪 | 2026-09-16 11:16:07 | 2026-09-16 11:16:07 | 2026-09-16 11:16:07 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 1 | - |
| 5 | 测试就绪 | 2026-09-16 11:16:07 | 2026-09-16 11:16:07 | 2026-09-16 11:16:07 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 1 | - |
| 6 | 测试就绪 | 2026-09-16 11:16:07 | 2026-09-16 11:16:07 | 2026-09-16 11:16:07 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 2026-09-16 11:16:12 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 164 | 1.244 | 0.98 | 248.2941176470588 | 0.7964150943396227 | 311.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 152 | 1.01 | 0.931 | 4580.368421052632 | 1.111683102549691 | 4120.210526315789 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 164 | 0.988 | 0.953 | 5074.125 | 0.9872558795631977 | 5139.625 | 合格 | 指标正常 |
| 热源检测 | 2 | 160 | 1.528 | 0.955 | 90.26470588235294 | 0.6462413139608338 | 139.6764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 160 | 1.527 | 0.905 | 682.0857142857143 | 0.578206742879287 | 1179.6571428571428 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 160 | 2.749 | 0.961 | 775.6060606060606 | 0.6050255295007564 | 1281.939393939394 | 合格 | 指标正常 |
| 热源检测 | 3 | 164 | 1.381 | 0.986 | 224.47058823529412 | 0.726027397260274 | 309.1764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 148 | 1.022 | 0.922 | 5099.411764705882 | 1.0135743432052287 | 5031.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 168 | 0.998 | 0.961 | 4748.176470588235 | 0.9698422424875944 | 4895.823529411765 | 合格 | 指标正常 |
| 热源检测 | 4 | 160 | 1.142 | 0.97 | 356.94117647058823 | 0.876878612716763 | 407.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 152 | 0.961 | 0.866 | 5163 | 1.0091288501557882 | 5116.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 164 | 0.987 | 0.974 | 5184.25 | 1.0499613928937608 | 4937.5625 | 合格 | 指标正常 |
| 热源检测 | 5 | 160 | 1.159 | 0.975 | 288.5625 | 0.8625070054175229 | 334.5625 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 152 | 0.991 | 0.951 | 5003.705882352941 | 0.9682534262168192 | 5167.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 164 | 0.973 | 0.979 | 4806.529411764706 | 1.0141238380102515 | 4739.588235294118 | 合格 | 指标正常 |
| 热源检测 | 6 | 160 | 1.17 | 0.962 | 274.05882352941177 | 0.8637374860956618 | 317.29411764705884 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 152 | 1.354 | 0.941 | 1362.5294117647059 | 0.6457665393515292 | 2109.9411764705883 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 164 | 2.026 | 0.972 | 1601.25 | 0.6438641903948129 | 2486.9375 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2110.5 | 2650 | - | 248.2941176470588 | 0.7964150943396227 | 311.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17 | 1534.5 | 2374.5 | - | 90.26470588235294 | 0.6462413139608338 | 139.6764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 1908 | 2628 | - | 224.47058823529412 | 0.726027397260274 | 309.1764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3034 | 3460 | - | 356.94117647058823 | 0.876878612716763 | 407.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 2308.5 | 2676.5 | - | 288.5625 | 0.8625070054175229 | 334.5625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2329.5 | 2697 | - | 274.05882352941177 | 0.8637374860956618 | 317.29411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 43513.5 | 39142 | - | 4580.368421052632 | 1.111683102549691 | 4120.210526315789 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17.5 | 11936.5 | 20644 | - | 682.0857142857143 | 0.578206742879287 | 1179.6571428571428 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43345 | 42764.5 | - | 5099.411764705882 | 1.0135743432052287 | 5031.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43885.5 | 43488.5 | - | 5163 | 1.0091288501557882 | 5116.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 42531.5 | 43926 | - | 5003.705882352941 | 0.9682534262168192 | 5167.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11581.5 | 17934.5 | - | 1362.5294117647059 | 0.6457665393515292 | 2109.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-16 11:22:57（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789528820836-5 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：156.5秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:160 / P3:168 | P2:481 / P3:321 | 49.173 | 158.5 | 481 | 0.993 | 0.966 | 284.4117647058824 | 0.817137062700693 | 348.05882352941177 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | A类合格 | P2:192 / P3:160 | P2:481 / P3:401 | 53.248 | 182 | 481 | 1.729 | 0.945 | 104.06060606060606 | 0.6722787783868441 | 154.78787878787878 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:152 | P2:289 / P3:257 | 51.33 | 162.5 | 289 | 0.923 | 0.964 | 246.8235294117647 | 0.726957726957727 | 339.52941176470586 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:184 / P3:176 | P2:481 / P3:353 | 50.507 | 171.5 | 481 | 0.958 | 0.944 | 389.94117647058823 | 0.883160138555822 | 441.52941176470586 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:144 | P2:321 / P3:433 | 53.746 | 152.5 | 433 | 1 | 0.967 | 261.42105263157896 | 0.858154803040774 | 304.63157894736844 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:168 / P3:168 | P2:369 / P3:545 | 50.152 | 182 | 545 | 2.049 | 0.972 | 285.77777777777777 | 0.8577622144405536 | 333.1666666666667 | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-09-16 11:21:26 | 窗口结束：2026-09-16 11:21:46 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 768 | 160 | 481 | 168 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 792 | 192 | 481 | 160 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 800 | 160 | 289 | 152 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 784 | 184 | 481 | 176 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 800 | 160 | 321 | 144 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 792 | 168 | 369 | 168 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 160 | 176 | 481 |
| 1 | P3 | 160 | 168 | 176 | 321 |
| 2 | P2 | 152 | 192 | 192 | 481 |
| 2 | P3 | 152 | 160 | 176 | 401 |
| 3 | P2 | 144 | 160 | 192 | 289 |
| 3 | P3 | 152 | 152 | 168 | 257 |
| 4 | P2 | 168 | 184 | 184 | 481 |
| 4 | P3 | 168 | 176 | 176 | 353 |
| 5 | P2 | 152 | 160 | 176 | 321 |
| 5 | P3 | 144 | 144 | 152 | 433 |
| 6 | P2 | 168 | 168 | 168 | 369 |
| 6 | P3 | 168 | 168 | 184 | 545 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-16 11:22:11 | 2026-09-16 11:22:11 | 2026-09-16 11:22:11 | 2026-09-16 11:22:16 | 2026-09-16 11:22:16 | 2026-09-16 11:22:16 | 2026-09-16 11:22:16 | 2026-09-16 11:22:16 | 2026-09-16 11:22:17 | 2026-09-16 11:22:17 | 1 | - |
| 2 | 测试就绪 | 2026-09-16 11:22:11 | 2026-09-16 11:22:11 | 2026-09-16 11:22:11 | 2026-09-16 11:22:17 | 2026-09-16 11:22:17 | 2026-09-16 11:22:17 | 2026-09-16 11:22:17 | 2026-09-16 11:22:17 | 2026-09-16 11:22:17 | 2026-09-16 11:22:17 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 11:22:11 | 2026-09-16 11:22:11 | 2026-09-16 11:22:11 | 2026-09-16 11:22:16 | 2026-09-16 11:22:16 | 2026-09-16 11:22:16 | 2026-09-16 11:22:16 | 2026-09-16 11:22:16 | 2026-09-16 11:22:17 | 2026-09-16 11:22:17 | 1 | - |
| 4 | 模式切换成功 | 2026-09-16 11:22:52 | 2026-09-16 11:22:52 | 2026-09-16 11:22:52 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-09-16 11:22:52 | 2026-09-16 11:22:52 | 2026-09-16 11:22:52 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-09-16 11:22:52 | 2026-09-16 11:22:52 | 2026-09-16 11:22:52 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 140 | 1.239 | 0.973 | 284.4117647058824 | 0.817137062700693 | 348.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 188 | 0.989 | 0.942 | 5086.294117647059 | 1.1078979063629142 | 4590.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 164 | 0.978 | 0.979 | 4768.64705882353 | 0.9873817034700315 | 4829.588235294118 | 合格 | 指标正常 |
| 热源检测 | 2 | 140 | 1.477 | 0.973 | 104.06060606060606 | 0.6722787783868441 | 154.78787878787878 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 188 | 1.778 | 0.915 | 723.7878787878788 | 0.5669895076674738 | 1276.5454545454545 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 164 | 2.787 | 0.953 | 783.8787878787879 | 0.602983682983683 | 1300 | 合格 | 指标正常 |
| 热源检测 | 3 | 140 | 1.373 | 0.969 | 246.8235294117647 | 0.726957726957727 | 339.52941176470586 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 188 | 0.91 | 0.934 | 5102.117647058823 | 1.0204715516024283 | 4999.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 168 | 1.003 | 0.984 | 5046.75 | 0.9697945065635396 | 5203.9375 | 合格 | 指标正常 |
| 热源检测 | 4 | 140 | 1.143 | 0.972 | 389.94117647058823 | 0.883160138555822 | 441.52941176470586 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 112 | 0.965 | 0.893 | 4786.882352941177 | 1.0367817556376608 | 4617.058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 164 | 1.015 | 0.952 | 5073.235294117647 | 1.044596247713867 | 4856.64705882353 | 合格 | 指标正常 |
| 热源检测 | 5 | 148 | 1.184 | 0.985 | 261.42105263157896 | 0.858154803040774 | 304.63157894736844 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 112 | 1.005 | 0.938 | 4711.235294117647 | 0.9956737403498304 | 4731.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 168 | 0.962 | 0.969 | 4989.411764705882 | 0.9993284399778503 | 4992.764705882353 | 合格 | 指标正常 |
| 热源检测 | 6 | 140 | 1.162 | 0.983 | 285.77777777777777 | 0.8577622144405536 | 333.1666666666667 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 112 | 2.049 | 0.963 | 776.3529411764706 | 0.4884349209873802 | 1589.4705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 164 | 1.913 | 0.968 | 807.4117647058823 | 0.4862375571221085 | 1660.5294117647059 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2417.5 | 2958.5 | - | 284.4117647058824 | 0.817137062700693 | 348.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 1717 | 2554 | - | 104.06060606060606 | 0.6722787783868441 | 154.78787878787878 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2098 | 2886 | - | 246.8235294117647 | 0.726957726957727 | 339.52941176470586 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3314.5 | 3753 | - | 389.94117647058823 | 0.883160138555822 | 441.52941176470586 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 2483.5 | 2894 | - | 261.42105263157896 | 0.858154803040774 | 304.63157894736844 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 2572 | 2998.5 | - | 285.77777777777777 | 0.8577622144405536 | 333.1666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45113 | 41051.5 | - | 5307.411764705882 | 1.0989367014603608 | 4829.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 12680.5 | 21997.5 | - | 768.5151515151515 | 0.5764518695306284 | 1333.1818181818182 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45107 | 44653 | - | 5306.705882352941 | 1.0101672899917138 | 5253.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43122.5 | 41281.5 | - | 5073.235294117647 | 1.044596247713867 | 4856.64705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 40059.5 | 40219.5 | - | 4712.882352941177 | 0.9960218302067405 | 4731.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 6599 | 13510.5 | - | 776.3529411764706 | 0.4884349209873802 | 1589.4705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-16 11:39:08（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789529794921-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:168 / P3:152 | P2:529 / P3:353 | 49.603 | 150.5 | 529 | 1.013 | 0.958 | 217.26315789473685 | 0.7671436535959859 | 283.2105263157895 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | A类合格 | P2:168 / P3:168 | P2:481 / P3:417 | 52.083 | 156 | 481 | 1.616 | 0.94 | 92.0909090909091 | 0.6631027711106262 | 138.87878787878788 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:184 | P2:305 / P3:321 | 51.588 | 191.5 | 321 | 1.031 | 0.955 | 223.35294117647058 | 0.719265012312938 | 310.52941176470586 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:160 / P3:160 | P2:497 / P3:369 | 52.224 | 156.5 | 497 | 0.953 | 0.955 | 355.05882352941177 | 0.8641374373657839 | 410.88235294117646 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | A类合格 | P2:176 / P3:184 | P2:353 / P3:497 | 52.158 | 186.5 | 497 | 0.986 | 0.949 | 254.52941176470588 | 0.83710582317663 | 304.05882352941177 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:152 / P3:160 | P2:385 / P3:593 | 49.298 | 144 | 593 | 1.481 | 0.969 | 276.5882352941176 | 0.861961503208066 | 320.88235294117646 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-16 11:37:37 | 窗口结束：2026-09-16 11:37:57 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 664 | 168 | 529 | 152 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 664 | 168 | 481 | 168 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 668 | 176 | 305 | 184 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 668 | 160 | 497 | 160 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 652 | 176 | 353 | 184 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 664 | 152 | 385 | 160 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 128 | 168 | 176 | 529 |
| 1 | P3 | 128 | 152 | 152 | 353 |
| 2 | P2 | 144 | 168 | 176 | 481 |
| 2 | P3 | 136 | 168 | 168 | 417 |
| 3 | P2 | 176 | 176 | 176 | 305 |
| 3 | P3 | 184 | 184 | 184 | 321 |
| 4 | P2 | 160 | 160 | 176 | 497 |
| 4 | P3 | 144 | 160 | 160 | 369 |
| 5 | P2 | 152 | 176 | 176 | 353 |
| 5 | P3 | 144 | 184 | 184 | 497 |
| 6 | P2 | 136 | 152 | 168 | 385 |
| 6 | P3 | 136 | 160 | 184 | 593 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-16 11:38:22 | 2026-09-16 11:38:22 | 2026-09-16 11:38:22 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 1 | - |
| 2 | 测试就绪 | 2026-09-16 11:38:22 | 2026-09-16 11:38:22 | 2026-09-16 11:38:22 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 11:38:22 | 2026-09-16 11:38:22 | 2026-09-16 11:38:22 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 1 | - |
| 4 | 测试就绪 | 2026-09-16 11:38:22 | 2026-09-16 11:38:22 | 2026-09-16 11:38:22 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 1 | - |
| 5 | 测试就绪 | 2026-09-16 11:38:22 | 2026-09-16 11:38:22 | 2026-09-16 11:38:22 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 1 | - |
| 6 | 测试就绪 | 2026-09-16 11:38:22 | 2026-09-16 11:38:22 | 2026-09-16 11:38:22 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 2026-09-16 11:38:27 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 112 | 1.3 | 0.965 | 217.26315789473685 | 0.7671436535959859 | 283.2105263157895 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 140 | 1.013 | 0.941 | 4700.315789473684 | 1.088752346816863 | 4317.1578947368425 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 140 | 0.989 | 0.967 | 5063 | 0.9875893009533563 | 5126.625 | 合格 | 指标正常 |
| 热源检测 | 2 | 108 | 1.515 | 0.974 | 92.0909090909091 | 0.6631027711106262 | 138.87878787878788 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 144 | 1.638 | 0.913 | 734.9714285714285 | 0.5835488407966971 | 1259.4857142857143 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 140 | 1.195 | 0.939 | 779.5151515151515 | 0.6028874097684447 | 1292.969696969697 | 合格 | 指标正常 |
| 热源检测 | 3 | 112 | 1.357 | 0.981 | 223.35294117647058 | 0.719265012312938 | 310.52941176470586 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 140 | 1.031 | 0.913 | 5324.529411764706 | 1.0384319754035358 | 5127.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 140 | 0.923 | 0.966 | 4771.705882352941 | 0.9699632911241047 | 4919.470588235294 | 合格 | 指标正常 |
| 热源检测 | 4 | 112 | 1.153 | 0.981 | 355.05882352941177 | 0.8641374373657839 | 410.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 140 | 0.953 | 0.91 | 5349.235294117647 | 1.01549989391283 | 5267.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 140 | 0.559 | 0.968 | 5221.875 | 1.0502960439477556 | 4971.8125 | 合格 | 指标正常 |
| 热源检测 | 5 | 112 | 1.212 | 0.976 | 254.52941176470588 | 0.83710582317663 | 304.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 144 | 0.986 | 0.913 | 2790.8125 | 0.9748286250709514 | 2862.875 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 140 | 0.818 | 0.96 | 4829.529411764706 | 1.0142936561862994 | 4761.470588235294 | 合格 | 指标正常 |
| 热源检测 | 6 | 112 | 1.167 | 0.981 | 276.5882352941176 | 0.861961503208066 | 320.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 140 | 1.547 | 0.944 | 1518.7058823529412 | 0.6449985010492655 | 2354.5882352941176 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 140 | 1.377 | 0.983 | 1613.625 | 0.6449985010492655 | 2501.75 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 2064 | 2690.5 | - | 217.26315789473685 | 0.7671436535959859 | 283.2105263157895 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 1519.5 | 2291.5 | - | 92.0909090909091 | 0.6631027711106262 | 138.87878787878788 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 1898.5 | 2639.5 | - | 223.35294117647058 | 0.719265012312938 | 310.52941176470586 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3018 | 3492.5 | - | 355.05882352941177 | 0.8641374373657839 | 410.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2163.5 | 2584.5 | - | 254.52941176470588 | 0.83710582317663 | 304.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2351 | 2727.5 | - | 276.5882352941176 | 0.861961503208066 | 320.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 44653 | 41013 | - | 4700.315789473684 | 1.088752346816863 | 4317.1578947368425 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17.5 | 12862 | 22041 | - | 734.9714285714285 | 0.5835488407966971 | 1259.4857142857143 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45258.5 | 43583.5 | - | 5324.529411764706 | 1.0384319754035358 | 5127.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45468.5 | 44774.5 | - | 5349.235294117647 | 1.01549989391283 | 5267.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16 | 44653 | 45806 | - | 2790.8125 | 0.9748286250709514 | 2862.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12909 | 20014 | - | 1518.7058823529412 | 0.6449985010492655 | 2354.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-16 11:43:54（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789530081608-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.0秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:336 / P3:368 | P2:609 / P3:513 | 61.692 | 368 | 609 | 0.903 | 0.963 | 308.7647058823529 | 0.7731624686993667 | 399.3529411764706 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 336 > B上限 220；P3RAW滚动10秒波动 368 > B上限 220 |
| 2 | 1 | 不合格 | P2:896 / P3:152 | P2:1329 / P3:401 | 92.456 | 896 | 1329 | 1.681 | 0.947 | 164.84848484848484 | 0.9273781111489942 | 177.75757575757575 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 896 > B上限 220；P2RAW绝对值 1329 > B上限 1100 |
| 3 | 1 | 不合格 | P2:640 / P3:448 | P2:655 / P3:463 | 71.951 | 640 | 655 | 0.99 | 0.957 | 255.94117647058823 | 0.7202449925509021 | 355.3529411764706 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 640 > B上限 220；P3RAW滚动10秒波动 448 > B上限 220 |
| 4 | 1 | 不合格 | P2:400 / P3:368 | P2:689 / P3:497 | 65.947 | 400 | 689 | 0.983 | 0.908 | 417.8125 | 0.8880180658873539 | 470.5 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 400 > B上限 220；P3RAW滚动10秒波动 368 > B上限 220 |
| 5 | 1 | 不合格 | P2:288 / P3:224 | P2:545 / P3:561 | 67.123 | 364.5 | 561 | 1.02 | 0.954 | 300.1764705882353 | 0.8522044088176353 | 352.2352941176471 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 288 > B上限 220；P3RAW滚动10秒波动 224 > B上限 220 |
| 6 | 1 | 不合格 | P2:432 / P3:184 | P2:705 / P3:561 | 62.95 | 430.5 | 705 | 1.422 | 0.95 | 306.88235294117646 | 0.8644573322286662 | 355 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 432 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-16 11:42:23 | 窗口结束：2026-09-16 11:42:43 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 900 | 336 | 609 | 368 | 513 | 不合格 | 噪声波动值超过上限 |
| 2 | 848 | 896 | 1329 | 152 | 401 | 不合格 | 噪声波动值超过上限 |
| 3 | 852 | 640 | 655 | 448 | 463 | 不合格 | 噪声波动值超过上限 |
| 4 | 876 | 400 | 689 | 368 | 497 | 不合格 | 噪声波动值超过上限 |
| 5 | 856 | 288 | 545 | 224 | 561 | 不合格 | 噪声波动值超过上限 |
| 6 | 860 | 432 | 705 | 184 | 561 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 336 | 336 | 336 | 609 |
| 1 | P3 | 368 | 368 | 368 | 513 |
| 2 | P2 | 896 | 896 | 896 | 1329 |
| 2 | P3 | 152 | 152 | 176 | 401 |
| 3 | P2 | 640 | 640 | 640 | 655 |
| 3 | P3 | 448 | 448 | 448 | 463 |
| 4 | P2 | 400 | 400 | 400 | 689 |
| 4 | P3 | 368 | 368 | 368 | 497 |
| 5 | P2 | 288 | 288 | 312 | 545 |
| 5 | P3 | 224 | 224 | 224 | 561 |
| 6 | P2 | 432 | 432 | 432 | 705 |
| 6 | P3 | 184 | 184 | 184 | 561 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-16 11:43:09 | 2026-09-16 11:43:09 | 2026-09-16 11:43:09 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 1 | - |
| 2 | 测试就绪 | 2026-09-16 11:43:09 | 2026-09-16 11:43:09 | 2026-09-16 11:43:09 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 11:43:09 | 2026-09-16 11:43:09 | 2026-09-16 11:43:09 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 1 | - |
| 4 | 测试就绪 | 2026-09-16 11:43:09 | 2026-09-16 11:43:09 | 2026-09-16 11:43:09 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 1 | - |
| 5 | 测试就绪 | 2026-09-16 11:43:09 | 2026-09-16 11:43:09 | 2026-09-16 11:43:09 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 1 | - |
| 6 | 测试就绪 | 2026-09-16 11:43:09 | 2026-09-16 11:43:09 | 2026-09-16 11:43:09 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 2026-09-16 11:43:14 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 120 | 1.289 | 0.977 | 308.7647058823529 | 0.7731624686993667 | 399.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 180 | 0.903 | 0.954 | 5338.058823529412 | 1.106279486523059 | 4825.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 176 | 1.051 | 0.961 | 4761.941176470588 | 0.9868826878299138 | 4825.235294117647 | 合格 | 指标正常 |
| 热源检测 | 2 | 124 | 0.992 | 0.963 | 164.84848484848484 | 0.9273781111489942 | 177.75757575757575 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 180 | 1.725 | 0.912 | 739.0857142857143 | 0.5798439881646194 | 1274.6285714285714 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 176 | 1.217 | 0.969 | 783.8787878787879 | 0.6044772631677338 | 1296.7878787878788 | 合格 | 指标正常 |
| 热源检测 | 3 | 124 | 1.315 | 0.972 | 255.94117647058823 | 0.7202449925509021 | 355.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 180 | 0.99 | 0.938 | 5311.941176470588 | 1.0105980572093647 | 5256.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 176 | 0.99 | 0.964 | 4756.941176470588 | 0.9705363465069669 | 4901.35294117647 | 合格 | 指标正常 |
| 热源检测 | 4 | 120 | 1.141 | 0.913 | 417.8125 | 0.8880180658873539 | 470.5 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 180 | 0.983 | 0.855 | 5352.235294117647 | 1.0167393004805005 | 5264.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 172 | 0.729 | 0.948 | 4907.941176470588 | 1.050157331655129 | 4673.529411764706 | 合格 | 指标正常 |
| 热源检测 | 5 | 124 | 1.185 | 0.973 | 300.1764705882353 | 0.8522044088176353 | 352.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 180 | 1.02 | 0.932 | 5264.705882352941 | 0.9802525656331117 | 5370.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 176 | 0.893 | 0.96 | 5109.75 | 1.0139147257980505 | 5039.625 | 合格 | 指标正常 |
| 热源检测 | 6 | 128 | 1.186 | 0.929 | 306.88235294117646 | 0.8644573322286662 | 355 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 180 | 1.511 | 0.951 | 1349.1052631578948 | 0.643172579916696 | 2097.5789473684213 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 176 | 1.376 | 0.966 | 1507.8235294117646 | 0.643172579916696 | 2344.3529411764707 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2624.5 | 3394.5 | - | 308.7647058823529 | 0.7731624686993667 | 399.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 2720 | 2933 | - | 164.84848484848484 | 0.9273781111489942 | 177.75757575757575 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2175.5 | 3020.5 | - | 255.94117647058823 | 0.7202449925509021 | 355.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 3342.5 | 3764 | - | 417.8125 | 0.8880180658873539 | 470.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2551.5 | 2994 | - | 300.1764705882353 | 0.8522044088176353 | 352.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2608.5 | 3017.5 | - | 306.88235294117646 | 0.8644573322286662 | 355 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45373.5 | 41014.5 | - | 5338.058823529412 | 1.106279486523059 | 4825.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17.5 | 12934 | 22306 | - | 739.0857142857143 | 0.5798439881646194 | 1274.6285714285714 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45151.5 | 44678 | - | 5311.941176470588 | 1.0105980572093647 | 5256.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45494 | 44745 | - | 5352.235294117647 | 1.0167393004805005 | 5264.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44750 | 45651.5 | - | 5264.705882352941 | 0.9802525656331117 | 5370.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 12816.5 | 19927 | - | 1349.1052631578948 | 0.643172579916696 | 2097.5789473684213 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-16 11:47:25（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789530272672-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：173.0秒 | 设备：6（A 3 / B 1 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:152 / P3:176 | P2:465 / P3:337 | 52.006 | 171 | 465 | 1.01 | 0.958 | 285.3333333333333 | 0.7744270205066345 | 368.44444444444446 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | B类合格 | P2:216 / P3:168 | P2:449 / P3:385 | 53.739 | 201.5 | 449 | 1.488 | 0.951 | 118 | 0.6639871382636656 | 177.71428571428572 | 0 | P2 噪声波动值超过上限 |
| 3 | 1 | A类合格 | P2:176 / P3:176 | P2:273 / P3:289 | 53.371 | 163 | 289 | 0.949 | 0.957 | 297.3125 | 0.7272588289252407 | 408.8125 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:152 / P3:152 | P2:481 / P3:369 | 52.525 | 156 | 481 | 0.964 | 0.932 | 426.7647058823529 | 0.8856201171875 | 481.88235294117646 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | A类合格 | P2:160 / P3:144 | P2:273 / P3:417 | 52.414 | 148.5 | 417 | 1.064 | 0.954 | 333 | 0.8587682038834952 | 387.7647058823529 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:152 / P3:160 | P2:353 / P3:545 | 47.984 | 147.5 | 545 | 1.334 | 0.964 | 296.42105263157896 | 0.8710176306835756 | 340.3157894736842 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-16 11:45:54 | 窗口结束：2026-09-16 11:46:14 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 652 | 152 | 465 | 176 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 648 | 216 | 449 | 168 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 648 | 176 | 273 | 176 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 656 | 152 | 481 | 152 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 648 | 160 | 273 | 144 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 644 | 152 | 353 | 160 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 152 | 152 | 465 |
| 1 | P3 | 176 | 176 | 176 | 337 |
| 2 | P2 | 160 | 216 | 216 | 449 |
| 2 | P3 | 144 | 168 | 176 | 385 |
| 3 | P2 | 136 | 176 | 176 | 273 |
| 3 | P3 | 144 | 176 | 184 | 289 |
| 4 | P2 | 152 | 152 | 168 | 481 |
| 4 | P3 | 144 | 152 | 160 | 369 |
| 5 | P2 | 160 | 160 | 168 | 273 |
| 5 | P3 | 144 | 144 | 160 | 417 |
| 6 | P2 | 104 | 152 | 152 | 353 |
| 6 | P3 | 112 | 160 | 160 | 545 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-16 11:46:39 | 2026-09-16 11:46:39 | 2026-09-16 11:46:39 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 1 | - |
| 2 | 测试就绪 | 2026-09-16 11:46:39 | 2026-09-16 11:46:39 | 2026-09-16 11:46:39 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 11:46:39 | 2026-09-16 11:46:39 | 2026-09-16 11:46:39 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 1 | - |
| 4 | 测试就绪 | 2026-09-16 11:46:39 | 2026-09-16 11:46:39 | 2026-09-16 11:46:39 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 1 | - |
| 5 | 测试就绪 | 2026-09-16 11:46:39 | 2026-09-16 11:46:39 | 2026-09-16 11:46:39 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 1 | - |
| 6 | 测试就绪 | 2026-09-16 11:46:39 | 2026-09-16 11:46:39 | 2026-09-16 11:46:39 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 2026-09-16 11:46:45 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 140 | 1.31 | 0.977 | 285.3333333333333 | 0.7744270205066345 | 368.44444444444446 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 204 | 1.01 | 0.933 | 5326 | 1.1021143476196853 | 4832.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 184 | 1.01 | 0.966 | 4767.882352941177 | 0.9866225213930107 | 4832.529411764706 | 合格 | 指标正常 |
| 热源检测 | 2 | 136 | 1.541 | 0.967 | 118 | 0.6639871382636656 | 177.71428571428572 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 204 | 1.606 | 0.918 | 696.2702702702703 | 0.5739556644758829 | 1213.1081081081081 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 184 | 1.211 | 0.972 | 757.7058823529412 | 0.6042595111882535 | 1253.9411764705883 | 合格 | 指标正常 |
| 热源检测 | 3 | 140 | 1.381 | 0.976 | 297.3125 | 0.7272588289252407 | 408.8125 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 208 | 0.949 | 0.932 | 5316.176470588235 | 1.001584803617342 | 5307.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 184 | 1.076 | 0.966 | 5050.75 | 0.9697827913116525 | 5208.125 | 合格 | 指标正常 |
| 热源检测 | 4 | 140 | 1.131 | 0.984 | 426.7647058823529 | 0.8856201171875 | 481.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 204 | 0.964 | 0.877 | 5371.823529411765 | 1.0184005977406296 | 5274.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 180 | 0.858 | 0.944 | 5223.9375 | 1.0505392021316708 | 4972.625 | 合格 | 指标正常 |
| 热源检测 | 5 | 136 | 1.163 | 0.979 | 333 | 0.8587682038834952 | 387.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 204 | 1.064 | 0.916 | 4466.95 | 0.9758705815528466 | 4577.4 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 184 | 0.852 | 0.969 | 4815 | 1.0138599881093935 | 4749.176470588235 | 合格 | 指标正常 |
| 热源检测 | 6 | 140 | 1.148 | 0.988 | 296.42105263157896 | 0.8710176306835756 | 340.3157894736842 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 204 | 1.491 | 0.932 | 1513.3529411764705 | 0.644851614196912 | 2346.823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 184 | 1.376 | 0.978 | 1607.9375 | 0.644851614196912 | 2493.5 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 2568 | 3316 | - | 285.3333333333333 | 0.7744270205066345 | 368.44444444444446 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17.5 | 2065 | 3110 | - | 118 | 0.6639871382636656 | 177.71428571428572 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 2378.5 | 3270.5 | - | 297.3125 | 0.7272588289252407 | 408.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3627.5 | 4096 | - | 426.7647058823529 | 0.8856201171875 | 481.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2830.5 | 3296 | - | 333 | 0.8587682038834952 | 387.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 2816 | 3233 | - | 296.42105263157896 | 0.8710176306835756 | 340.3157894736842 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45271 | 41076.5 | - | 5326 | 1.1021143476196853 | 4832.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 18.5 | 12881 | 22442.5 | - | 696.2702702702703 | 0.5739556644758829 | 1213.1081081081081 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45187.5 | 45116 | - | 5316.176470588235 | 1.001584803617342 | 5307.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45660.5 | 44835.5 | - | 5371.823529411765 | 1.0184005977406296 | 5274.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 10 | 44669.5 | 45774 | - | 4466.95 | 0.9758705815528466 | 4577.4 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12863.5 | 19948 | - | 1513.3529411764705 | 0.644851614196912 | 2346.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-16 13:48:02（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789537529644-8 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:168 / P3:168 | P2:497 / P3:353 | 68.474 | 201.5 | 497 | 0.889 | 0.96 | 206 | 0.7777037530535199 | 264.88235294117646 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | A类合格 | P2:168 / P3:160 | P2:433 / P3:369 | 69.205 | 221.5 | 433 | 1.721 | 0.934 | 71.16666666666667 | 0.6599690880989181 | 107.83333333333333 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:160 | P2:225 / P3:257 | 67.499 | 217.5 | 257 | 0.974 | 0.958 | 196.05882352941177 | 0.7282062486344767 | 269.2352941176471 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:192 / P3:168 | P2:513 / P3:369 | 68.86 | 194 | 513 | 0.98 | 0.938 | 297 | 0.880844382414515 | 337.1764705882353 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:160 | P2:305 / P3:433 | 57.272 | 163 | 433 | 1.009 | 0.951 | 217.2941176470588 | 0.8441499085923218 | 257.4117647058824 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:232 / P3:160 | P2:433 / P3:545 | 67.613 | 238 | 545 | 1.337 | 0.951 | 218.55555555555554 | 0.8621520929213237 | 253.5 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 232 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-16 13:46:31 | 窗口结束：2026-09-16 13:46:51 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 692 | 168 | 497 | 168 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 672 | 168 | 433 | 160 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 672 | 160 | 225 | 160 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 668 | 192 | 513 | 168 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 668 | 160 | 305 | 160 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 680 | 232 | 433 | 160 | 545 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 168 | 168 | 497 |
| 1 | P3 | 136 | 168 | 168 | 353 |
| 2 | P2 | 152 | 168 | 176 | 433 |
| 2 | P3 | 144 | 160 | 160 | 369 |
| 3 | P2 | 152 | 160 | 160 | 225 |
| 3 | P3 | 120 | 160 | 160 | 257 |
| 4 | P2 | 120 | 192 | 192 | 513 |
| 4 | P3 | 128 | 168 | 168 | 369 |
| 5 | P2 | 136 | 160 | 168 | 305 |
| 5 | P3 | 152 | 160 | 176 | 433 |
| 6 | P2 | 232 | 232 | 232 | 433 |
| 6 | P3 | 152 | 160 | 176 | 545 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-16 13:47:17 | 2026-09-16 13:47:17 | 2026-09-16 13:47:17 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 1 | - |
| 2 | 测试就绪 | 2026-09-16 13:47:17 | 2026-09-16 13:47:17 | 2026-09-16 13:47:17 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 13:47:17 | 2026-09-16 13:47:17 | 2026-09-16 13:47:17 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 1 | - |
| 4 | 测试就绪 | 2026-09-16 13:47:17 | 2026-09-16 13:47:17 | 2026-09-16 13:47:17 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 1 | - |
| 5 | 测试就绪 | 2026-09-16 13:47:17 | 2026-09-16 13:47:17 | 2026-09-16 13:47:17 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 1 | - |
| 6 | 测试就绪 | 2026-09-16 13:47:17 | 2026-09-16 13:47:17 | 2026-09-16 13:47:17 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 2026-09-16 13:47:22 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 124 | 1.297 | 0.986 | 206 | 0.7777037530535199 | 264.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 152 | 0.889 | 0.925 | 5378.823529411765 | 1.0619715692650749 | 5064.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 136 | 1.088 | 0.968 | 4966.3125 | 0.9877557616289188 | 5027.875 | 合格 | 指标正常 |
| 热源检测 | 2 | 124 | 1.515 | 0.936 | 71.16666666666667 | 0.6599690880989181 | 107.83333333333333 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 152 | 1.814 | 0.909 | 689.5675675675676 | 0.5732839006853162 | 1202.837837837838 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 132 | 1.2 | 0.957 | 750.4117647058823 | 0.6079538685157385 | 1234.3235294117646 | 合格 | 指标正常 |
| 热源检测 | 3 | 132 | 1.342 | 0.97 | 196.05882352941177 | 0.7282062486344767 | 269.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 152 | 0.974 | 0.919 | 5315.294117647059 | 1.0355378814792744 | 5132.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 136 | 0.787 | 0.982 | 4974.75 | 0.9636436276468238 | 5162.4375 | 合格 | 指标正常 |
| 热源检测 | 4 | 120 | 1.19 | 0.961 | 297 | 0.880844382414515 | 337.1764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 152 | 0.98 | 0.881 | 5392.176470588235 | 1.0198593711755413 | 5287.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 136 | 0.526 | 0.97 | 5160.75 | 1.050681393070277 | 4911.8125 | 合格 | 指标正常 |
| 热源检测 | 5 | 124 | 1.219 | 0.968 | 217.2941176470588 | 0.8441499085923218 | 257.4117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 148 | 1.009 | 0.941 | 4504.2 | 0.9901190332259873 | 4549.15 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 136 | 0.996 | 0.944 | 4847.705882352941 | 1.0139522866247523 | 4781 | 合格 | 指标正常 |
| 热源检测 | 6 | 128 | 1.158 | 0.968 | 218.55555555555554 | 0.8621520929213237 | 253.5 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 152 | 1.46 | 0.941 | 1511.1176470588234 | 0.6438184506653969 | 2347.1176470588234 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 136 | 1.397 | 0.945 | 1605.5625 | 0.6438184506653969 | 2493.8125 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 1751 | 2251.5 | - | 206 | 0.7777037530535199 | 264.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 18 | 1281 | 1941 | - | 71.16666666666667 | 0.6599690880989181 | 107.83333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 1666.5 | 2288.5 | - | 196.05882352941177 | 0.7282062486344767 | 269.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2524.5 | 2866 | - | 297 | 0.880844382414515 | 337.1764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 1847 | 2188 | - | 217.2941176470588 | 0.8441499085923218 | 257.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 1967 | 2281.5 | - | 218.55555555555554 | 0.8621520929213237 | 253.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45720 | 43052 | - | 5378.823529411765 | 1.0619715692650749 | 5064.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 18.5 | 12757 | 22252.5 | - | 689.5675675675676 | 0.5732839006853162 | 1202.837837837838 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45180 | 43629.5 | - | 5315.294117647059 | 1.0355378814792744 | 5132.882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45833.5 | 44941 | - | 5392.176470588235 | 1.0198593711755413 | 5287.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 10 | 45042 | 45491.5 | - | 4504.2 | 0.9901190332259873 | 4549.15 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12844.5 | 19950.5 | - | 1511.1176470588234 | 0.6438184506653969 | 2347.1176470588234 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-16 13:53:20（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789537847871-10 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.8秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:152 / P3:160 | P2:465 / P3:321 | 68.914 | 205 | 465 | 0.911 | 0.976 | 240.7058823529412 | 0.7854126679462572 | 306.47058823529414 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | 不合格 | P2:160 / P3:152 | P2:417 / P3:385 | 53.61 | 178.5 | 417 | 1.702 | 0.935 | 86.29729729729729 | 0.6612135017601988 | 130.51351351351352 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 1 | 不合格 | P2:160 / P3:184 | P2:241 / P3:289 | 74.663 | 229.5 | 289 | 0.986 | 0.951 | 228.7058823529412 | 0.730415179410107 | 313.11764705882354 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | 不合格 | P2:192 / P3:160 | P2:481 / P3:369 | 71.963 | 208 | 481 | 0.98 | 0.938 | 279.22727272727275 | 0.8840120880702259 | 315.8636363636364 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | 不合格 | P2:168 / P3:168 | P2:289 / P3:449 | 72.944 | 213 | 449 | 1.008 | 0.959 | 264.3529411764706 | 0.843943661971831 | 313.2352941176471 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 1 | 不合格 | P2:152 / P3:160 | P2:353 / P3:529 | 49.15 | 154.5 | 529 | 1.558 | 0.961 | 275.4117647058824 | 0.8617706607767348 | 319.5882352941176 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-09-16 13:51:49 | 窗口结束：2026-09-16 13:52:10 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 668 | 152 | 465 | 160 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 672 | 160 | 417 | 152 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 684 | 160 | 241 | 184 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 688 | 192 | 481 | 160 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 680 | 168 | 289 | 168 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 680 | 152 | 353 | 160 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 152 | 168 | 465 |
| 1 | P3 | 136 | 160 | 168 | 321 |
| 2 | P2 | 136 | 160 | 160 | 417 |
| 2 | P3 | 136 | 152 | 168 | 385 |
| 3 | P2 | 136 | 160 | 160 | 241 |
| 3 | P3 | 144 | 184 | 184 | 289 |
| 4 | P2 | 128 | 192 | 192 | 481 |
| 4 | P3 | 152 | 160 | 168 | 369 |
| 5 | P2 | 160 | 168 | 168 | 289 |
| 5 | P3 | 152 | 168 | 168 | 449 |
| 6 | P2 | 144 | 152 | 168 | 353 |
| 6 | P3 | 136 | 160 | 160 | 529 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-16 13:52:35 | 2026-09-16 13:52:35 | 2026-09-16 13:52:35 | 2026-09-16 13:52:40 | 2026-09-16 13:52:40 | 2026-09-16 13:52:40 | 2026-09-16 13:52:40 | 2026-09-16 13:52:40 | 2026-09-16 13:52:40 | 2026-09-16 13:52:40 | 1 | - |
| 2 | 测试就绪 | 2026-09-16 13:52:35 | 2026-09-16 13:52:35 | 2026-09-16 13:52:35 | 2026-09-16 13:52:40 | 2026-09-16 13:52:40 | 2026-09-16 13:52:40 | 2026-09-16 13:52:40 | 2026-09-16 13:52:40 | 2026-09-16 13:52:41 | 2026-09-16 13:52:41 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 13:52:35 | 2026-09-16 13:52:35 | 2026-09-16 13:52:35 | 2026-09-16 13:52:40 | 2026-09-16 13:52:40 | 2026-09-16 13:52:40 | 2026-09-16 13:52:40 | 2026-09-16 13:52:40 | 2026-09-16 13:52:40 | 2026-09-16 13:52:40 | 1 | - |
| 4 | 测试就绪 | 2026-09-16 13:52:35 | 2026-09-16 13:52:35 | 2026-09-16 13:52:35 | 2026-09-16 13:52:40 | 2026-09-16 13:52:40 | 2026-09-16 13:52:40 | 2026-09-16 13:52:40 | 2026-09-16 13:52:40 | 2026-09-16 13:52:40 | 2026-09-16 13:52:40 | 1 | - |
| 5 | 测试就绪 | 2026-09-16 13:52:35 | 2026-09-16 13:52:35 | 2026-09-16 13:52:35 | 2026-09-16 13:52:40 | 2026-09-16 13:52:40 | 2026-09-16 13:52:40 | 2026-09-16 13:52:40 | 2026-09-16 13:52:40 | 2026-09-16 13:52:41 | 2026-09-16 13:52:41 | 1 | - |
| 6 | 模式切换成功 | 2026-09-16 13:53:15 | 2026-09-16 13:53:15 | 2026-09-16 13:53:15 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 108 | 1.154 | 0.979 | 240.7058823529412 | 0.7854126679462572 | 306.47058823529414 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 148 | 0.904 | 0.963 | 1.4840682664818505 | 1.096905975462951 | 1.3529585029888245 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 132 | 0.993 | 0.987 | 124.53510140405616 | 0.9845096999371015 | 126.49453978159126 | 合格 | 指标正常 |
| 热源检测 | 2 | 112 | 1.527 | 0.938 | 86.29729729729729 | 0.6612135017601988 | 130.51351351351352 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 148 | 1.712 | 0.895 | 688.1764705882352 | 0.55893172805886 | 1231.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 136 | 2.721 | 0.976 | 762.5757575757576 | 0.6067803149036722 | 1256.7575757575758 | 合格 | 指标正常 |
| 热源检测 | 3 | 108 | 1.193 | 0.979 | 228.7058823529412 | 0.730415179410107 | 313.11764705882354 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 148 | 0.977 | 0.905 | 5154.705882352941 | 1.024037955897304 | 5033.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 136 | 0.989 | 0.97 | 5008.5 | 0.9696529693625672 | 5165.25 | 合格 | 指标正常 |
| 热源检测 | 4 | 108 | 1.138 | 0.978 | 279.22727272727275 | 0.8840120880702259 | 315.8636363636364 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 148 | 0.989 | 0.9 | 3787.478260869565 | 1.0117420239021615 | 3743.521739130435 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 132 | 0.962 | 0.942 | 4886.35294117647 | 1.050576079120768 | 4651.117647058823 | 合格 | 指标正常 |
| 热源检测 | 5 | 112 | 1.209 | 0.979 | 264.3529411764706 | 0.843943661971831 | 313.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 148 | 1.015 | 0.918 | 5092.764705882353 | 0.9850048353148644 | 5170.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 136 | 0.989 | 0.982 | 4797.882352941177 | 1.013431407874955 | 4734.294117647059 | 合格 | 指标正常 |
| 热源检测 | 6 | 112 | 1.166 | 0.985 | 275.4117647058824 | 0.8617706607767348 | 319.5882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 148 | 1.559 | 0.937 | 1340.3529411764705 | 0.6430546932324885 | 2084.3529411764707 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 136 | 2.075 | 0.965 | 1582 | 0.6421920588608397 | 2463.4375 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2046 | 2605 | - | 240.7058823529412 | 0.7854126679462572 | 306.47058823529414 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 18.5 | 1596.5 | 2414.5 | - | 86.29729729729729 | 0.6612135017601988 | 130.51351351351352 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 1944 | 2661.5 | - | 228.7058823529412 | 0.730415179410107 | 313.11764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 11 | 3071.5 | 3474.5 | - | 279.22727272727275 | 0.8840120880702259 | 315.8636363636364 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2247 | 2662.5 | - | 264.3529411764706 | 0.843943661971831 | 313.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2341 | 2716.5 | - | 275.4117647058824 | 0.8617706607767348 | 319.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 28857.5 | 42826.5 | 39043 | - | 1.4840682664818505 | 1.096905975462951 | 1.3529585029888245 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17 | 11699 | 20931 | - | 688.1764705882352 | 0.55893172805886 | 1231.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43815 | 42786.5 | - | 5154.705882352941 | 1.024037955897304 | 5033.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 11.5 | 43556 | 43050.5 | - | 3787.478260869565 | 1.0117420239021615 | 3743.521739130435 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43288.5 | 43947.5 | - | 5092.764705882353 | 0.9850048353148644 | 5170.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11393 | 17717 | - | 1340.3529411764705 | 0.6430546932324885 | 2084.3529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-16 13:58:31（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789538158379-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.0秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:312 / P3:272 | P2:545 / P3:369 | 91.59 | 314.5 | 545 | 0.915 | 0.968 | 269.3529411764706 | 0.8003845481559168 | 336.52941176470586 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 312 > B上限 220；P3RAW滚动10秒波动 272 > B上限 220 |
| 2 | 1 | 不合格 | P2:600 / P3:184 | P2:609 / P3:385 | 118.952 | 595.5 | 609 | 1.609 | 0.927 | 97.55555555555556 | 0.661144578313253 | 147.55555555555554 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 600 > B上限 220 |
| 3 | 1 | 不合格 | P2:192 / P3:168 | P2:273 / P3:273 | 73.456 | 214 | 273 | 0.988 | 0.963 | 245.88235294117646 | 0.7215605040566201 | 340.7647058823529 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | 不合格 | P2:360 / P3:184 | P2:561 / P3:353 | 90.4 | 361.5 | 561 | 0.959 | 0.938 | 400 | 0.9344510100316065 | 428.05882352941177 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 360 > B上限 220 |
| 5 | 1 | 不合格 | P2:472 / P3:280 | P2:479 / P3:481 | 106.751 | 473 | 481 | 0.985 | 0.962 | 291.11764705882354 | 0.8465617516250428 | 343.88235294117646 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 472 > B上限 220；P3RAW滚动10秒波动 280 > B上限 220 |
| 6 | 1 | 不合格 | P2:232 / P3:176 | P2:369 / P3:545 | 72.264 | 221 | 545 | 1.093 | 0.972 | 312.52941176470586 | 0.8948964123294593 | 349.2352941176471 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 232 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-16 13:57:00 | 窗口结束：2026-09-16 13:57:20 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 760 | 312 | 545 | 272 | 369 | 不合格 | 噪声波动值超过上限 |
| 2 | 724 | 600 | 609 | 184 | 385 | 不合格 | 噪声波动值超过上限 |
| 3 | 732 | 192 | 273 | 168 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 740 | 360 | 561 | 184 | 353 | 不合格 | 噪声波动值超过上限 |
| 5 | 740 | 472 | 479 | 280 | 481 | 不合格 | 噪声波动值超过上限 |
| 6 | 748 | 232 | 369 | 176 | 545 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 312 | 312 | 312 | 545 |
| 1 | P3 | 272 | 272 | 272 | 369 |
| 2 | P2 | 600 | 600 | 600 | 609 |
| 2 | P3 | 176 | 184 | 200 | 385 |
| 3 | P2 | 184 | 192 | 208 | 273 |
| 3 | P3 | 144 | 168 | 176 | 273 |
| 4 | P2 | 360 | 360 | 360 | 561 |
| 4 | P3 | 168 | 184 | 184 | 353 |
| 5 | P2 | 472 | 472 | 472 | 479 |
| 5 | P3 | 280 | 280 | 280 | 481 |
| 6 | P2 | 208 | 232 | 232 | 369 |
| 6 | P3 | 144 | 176 | 176 | 545 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-16 13:57:45 | 2026-09-16 13:57:45 | 2026-09-16 13:57:45 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 1 | - |
| 2 | 测试就绪 | 2026-09-16 13:57:46 | 2026-09-16 13:57:46 | 2026-09-16 13:57:46 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 13:57:45 | 2026-09-16 13:57:45 | 2026-09-16 13:57:45 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 1 | - |
| 4 | 测试就绪 | 2026-09-16 13:57:45 | 2026-09-16 13:57:45 | 2026-09-16 13:57:45 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 1 | - |
| 5 | 测试就绪 | 2026-09-16 13:57:46 | 2026-09-16 13:57:46 | 2026-09-16 13:57:46 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 1 | - |
| 6 | 测试就绪 | 2026-09-16 13:57:45 | 2026-09-16 13:57:45 | 2026-09-16 13:57:45 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 2026-09-16 13:57:51 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 116 | 1.252 | 0.985 | 269.3529411764706 | 0.8003845481559168 | 336.52941176470586 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 136 | 0.915 | 0.947 | 5135.117647058823 | 1.0976750619270959 | 4678.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 152 | 1.018 | 0.97 | 4698.470588235294 | 0.9889435041539243 | 4751 | 合格 | 指标正常 |
| 热源检测 | 2 | 116 | 1.513 | 0.96 | 97.55555555555556 | 0.661144578313253 | 147.55555555555554 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 136 | 1.747 | 0.886 | 692.5882352941177 | 0.5632549573038008 | 1229.6176470588234 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 152 | 1.586 | 0.939 | 763.6060606060606 | 0.6091865103348241 | 1253.4848484848485 | 合格 | 指标正常 |
| 热源检测 | 3 | 116 | 1.397 | 0.971 | 245.88235294117646 | 0.7215605040566201 | 340.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 136 | 0.993 | 0.933 | 5106.117647058823 | 1.0090789672529439 | 5060.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 152 | 0.966 | 0.98 | 4733.941176470588 | 0.9696024096385543 | 4882.35294117647 | 合格 | 指标正常 |
| 热源检测 | 4 | 116 | 1.085 | 0.954 | 400 | 0.9344510100316065 | 428.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 140 | 0.987 | 0.888 | 5157.235294117647 | 1.012390300230947 | 5094.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 152 | 0.943 | 0.963 | 4846.294117647059 | 1.050385669662778 | 4613.823529411765 | 合格 | 指标正常 |
| 热源检测 | 5 | 120 | 1.181 | 0.973 | 291.11764705882354 | 0.8465617516250428 | 343.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 140 | 1.015 | 0.941 | 5084.64705882353 | 0.9848690282224526 | 5162.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 148 | 0.927 | 0.968 | 4784.176470588235 | 1.0140137394491753 | 4718.058823529412 | 合格 | 指标正常 |
| 热源检测 | 6 | 116 | 1.155 | 0.98 | 312.52941176470586 | 0.8948964123294593 | 349.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 140 | 1.08 | 0.951 | 1343 | 0.6405645025531677 | 2096.5882352941176 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 148 | 1.77 | 0.984 | 1489.5882352941176 | 0.6396312200050518 | 2328.823529411765 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2289.5 | 2860.5 | - | 269.3529411764706 | 0.8003845481559168 | 336.52941176470586 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 18 | 1756 | 2656 | - | 97.55555555555556 | 0.661144578313253 | 147.55555555555554 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2090 | 2896.5 | - | 245.88235294117646 | 0.7215605040566201 | 340.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3400 | 3638.5 | - | 400 | 0.9344510100316065 | 428.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2474.5 | 2923 | - | 291.11764705882354 | 0.8465617516250428 | 343.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2656.5 | 2968.5 | - | 312.52941176470586 | 0.8948964123294593 | 349.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 43648.5 | 39764.5 | - | 5135.117647058823 | 1.0976750619270959 | 4678.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17 | 11774 | 20903.5 | - | 692.5882352941177 | 0.5632549573038008 | 1229.6176470588234 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43402 | 43011.5 | - | 5106.117647058823 | 1.0090789672529439 | 5060.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45629 | 43300 | - | 5368.117647058823 | 1.0537875288683602 | 5094.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45161.5 | 43883.5 | - | 5313.117647058823 | 1.029122563150159 | 5162.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11415.5 | 17821 | - | 1343 | 0.6405645025531677 | 2096.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-16 14:02:32（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789538398909-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.6秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:304 / P3:320 | P2:545 / P3:433 | 85.028 | 319 | 545 | 0.988 | 0.947 | 286.05882352941177 | 0.7789524267179241 | 367.2352941176471 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 304 > B上限 220；P3RAW滚动10秒波动 320 > B上限 220 |
| 2 | 1 | 不合格 | P2:584 / P3:256 | P2:625 / P3:449 | 119.654 | 582 | 625 | 1.685 | 0.931 | 117.36363636363636 | 0.6557737893667457 | 178.96969696969697 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 584 > B上限 220；P3RAW滚动10秒波动 256 > B上限 220 |
| 3 | 1 | 不合格 | P2:208 / P3:200 | P2:273 / P3:273 | 59.387 | 217 | 273 | 0.992 | 0.944 | 264.1764705882353 | 0.7306002928257687 | 361.5882352941176 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | 不合格 | P2:368 / P3:200 | P2:529 / P3:353 | 66.832 | 368 | 529 | 1.071 | 0.912 | 420.88235294117646 | 0.9207309226611762 | 457.11764705882354 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 368 > B上限 220 |
| 5 | 1 | 不合格 | P2:328 / P3:232 | P2:417 / P3:481 | 82.279 | 328 | 481 | 0.981 | 0.958 | 343.94117647058823 | 0.8780597687340441 | 391.70588235294116 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 328 > B上限 220；P3RAW滚动10秒波动 232 > B上限 220 |
| 6 | 1 | 不合格 | P2:264 / P3:192 | P2:401 / P3:577 | 60.626 | 264.5 | 577 | 1.203 | 0.955 | 359.2352941176471 | 0.9704433497536946 | 370.1764705882353 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 264 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-16 14:01:01 | 窗口结束：2026-09-16 14:01:21 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 820 | 304 | 545 | 320 | 433 | 不合格 | 噪声波动值超过上限 |
| 2 | 812 | 584 | 625 | 256 | 449 | 不合格 | 噪声波动值超过上限 |
| 3 | 804 | 208 | 273 | 200 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 792 | 368 | 529 | 200 | 353 | 不合格 | 噪声波动值超过上限 |
| 5 | 808 | 328 | 417 | 232 | 481 | 不合格 | 噪声波动值超过上限 |
| 6 | 812 | 264 | 401 | 192 | 577 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 296 | 304 | 304 | 545 |
| 1 | P3 | 320 | 320 | 344 | 433 |
| 2 | P2 | 584 | 584 | 584 | 625 |
| 2 | P3 | 256 | 256 | 288 | 449 |
| 3 | P2 | 192 | 208 | 208 | 273 |
| 3 | P3 | 200 | 200 | 216 | 273 |
| 4 | P2 | 368 | 368 | 368 | 529 |
| 4 | P3 | 184 | 200 | 200 | 353 |
| 5 | P2 | 328 | 328 | 344 | 417 |
| 5 | P3 | 224 | 232 | 240 | 481 |
| 6 | P2 | 264 | 264 | 280 | 401 |
| 6 | P3 | 160 | 192 | 200 | 577 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-16 14:01:46 | 2026-09-16 14:01:46 | 2026-09-16 14:01:46 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 1 | - |
| 2 | 测试就绪 | 2026-09-16 14:01:46 | 2026-09-16 14:01:46 | 2026-09-16 14:01:46 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 14:01:46 | 2026-09-16 14:01:46 | 2026-09-16 14:01:46 | 2026-09-16 14:01:51 | 2026-09-16 14:01:51 | 2026-09-16 14:01:51 | 2026-09-16 14:01:51 | 2026-09-16 14:01:51 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 1 | - |
| 4 | 测试就绪 | 2026-09-16 14:01:46 | 2026-09-16 14:01:46 | 2026-09-16 14:01:46 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 1 | - |
| 5 | 测试就绪 | 2026-09-16 14:01:46 | 2026-09-16 14:01:46 | 2026-09-16 14:01:46 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 1 | - |
| 6 | 测试就绪 | 2026-09-16 14:01:46 | 2026-09-16 14:01:46 | 2026-09-16 14:01:46 | 2026-09-16 14:01:51 | 2026-09-16 14:01:51 | 2026-09-16 14:01:51 | 2026-09-16 14:01:51 | 2026-09-16 14:01:51 | 2026-09-16 14:01:52 | 2026-09-16 14:01:52 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 120 | 1.284 | 0.968 | 286.05882352941177 | 0.7789524267179241 | 367.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 176 | 0.988 | 0.909 | 5338.35294117647 | 1.0896298341878083 | 4899.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 128 | 0.895 | 0.973 | 4980.875 | 0.9869103788188381 | 5046.9375 | 合格 | 指标正常 |
| 热源检测 | 2 | 124 | 1.561 | 0.962 | 117.36363636363636 | 0.6557737893667457 | 178.96969696969697 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 176 | 1.819 | 0.889 | 628.2162162162163 | 0.5666504144319844 | 1108.6486486486488 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 128 | 1.227 | 0.955 | 750.6666666666666 | 0.6092024690750806 | 1232.2121212121212 | 合格 | 指标正常 |
| 热源检测 | 3 | 116 | 1.375 | 0.961 | 264.1764705882353 | 0.7306002928257687 | 361.5882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 176 | 0.992 | 0.913 | 4509.15 | 1.0014547150535247 | 4502.6 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 128 | 1.065 | 0.964 | 4730.294117647059 | 0.9695446160523746 | 4878.882352941177 | 合格 | 指标正常 |
| 热源检测 | 4 | 120 | 1.179 | 0.926 | 420.88235294117646 | 0.9207309226611762 | 457.11764705882354 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 176 | 1.071 | 0.87 | 4803.473684210527 | 1.0212951669035284 | 4703.315789473684 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 128 | 0.903 | 0.945 | 4894.35294117647 | 1.0505024998737438 | 4659.058823529412 | 合格 | 指标正常 |
| 热源检测 | 5 | 120 | 1.131 | 0.982 | 343.94117647058823 | 0.8780597687340441 | 391.70588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 172 | 0.981 | 0.938 | 5343.64705882353 | 1.0189449597882292 | 5244.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 124 | 0.897 | 0.958 | 4809.823529411765 | 1.0206076189525188 | 4712.705882352941 | 合格 | 指标正常 |
| 热源检测 | 6 | 120 | 1.047 | 0.935 | 359.2352941176471 | 0.9704433497536946 | 370.1764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 176 | 1.328 | 0.947 | 1337.8823529411766 | 0.643212669683258 | 2080 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 124 | 1.38 | 0.982 | 1571.5625 | 0.6418634333120613 | 2448.4375 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2431.5 | 3121.5 | - | 286.05882352941177 | 0.7789524267179241 | 367.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 1936.5 | 2953 | - | 117.36363636363636 | 0.6557737893667457 | 178.96969696969697 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2245.5 | 3073.5 | - | 264.1764705882353 | 0.7306002928257687 | 361.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3577.5 | 3885.5 | - | 420.88235294117646 | 0.9207309226611762 | 457.11764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2923.5 | 3329.5 | - | 343.94117647058823 | 0.8780597687340441 | 391.70588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 3053.5 | 3146.5 | - | 359.2352941176471 | 0.9704433497536946 | 370.1764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45376 | 41643.5 | - | 5338.35294117647 | 1.0896298341878083 | 4899.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 18.5 | 11622 | 20510 | - | 628.2162162162163 | 0.5666504144319844 | 1108.6486486486488 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 10 | 45091.5 | 45026 | - | 4509.15 | 1.0014547150535247 | 4502.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45633 | 44681.5 | - | 4803.473684210527 | 1.0212951669035284 | 4703.315789473684 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45421 | 44576.5 | - | 5343.64705882353 | 1.0189449597882292 | 5244.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11372 | 17680 | - | 1337.8823529411766 | 0.643212669683258 | 2080 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-16 14:17:19（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789539263199-7 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：176.4秒 | 设备：6（A 0 / B 1 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:464 / P3:576 | P2:481 / P3:895 | 83.996 | 597.5 | 895 | 0.953 | 0.964 | 286 | 0.8547235596878632 | 334.6111111111111 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 464 > B上限 220；P3RAW滚动10秒波动 576 > B上限 220 |
| 2 | 1 | 不合格 | P2:424 / P3:256 | P2:465 / P3:369 | 73.784 | 424 | 465 | 1.643 | 0.941 | 95.02777777777777 | 0.682425693197686 | 139.25 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 424 > B上限 220；P3RAW滚动10秒波动 256 > B上限 220 |
| 3 | 1 | B类合格 | P2:216 / P3:144 | P2:257 / P3:193 | 62.843 | 238.5 | 257 | 0.944 | 0.959 | 233.35294117647058 | 0.7211416106162516 | 323.5882352941176 | 0 | P2 噪声波动值超过上限 |
| 4 | 1 | 不合格 | P2:184 / P3:152 | P2:481 / P3:337 | 68.06 | 208 | 481 | 0.979 | 0.925 | 344.1764705882353 | 0.8821046283732851 | 390.1764705882353 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | 不合格 | P2:464 / P3:312 | P2:591 / P3:449 | 82.688 | 454.5 | 591 | 1.008 | 0.953 | 241.44444444444446 | 0.8414327202323331 | 286.94444444444446 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 464 > B上限 220；P3RAW滚动10秒波动 312 > B上限 220 |
| 6 | 1 | 不合格 | P2:728 / P3:432 | P2:785 / P3:673 | 96.699 | 723.5 | 785 | 1.539 | 0.942 | 272.2352941176471 | 0.8584678167315897 | 317.11764705882354 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 728 > B上限 220；P3RAW滚动10秒波动 432 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-16 14:15:48 | 窗口结束：2026-09-16 14:16:08 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 688 | 464 | 481 | 576 | 895 | 不合格 | 噪声波动值超过上限 |
| 2 | 684 | 424 | 465 | 256 | 369 | 不合格 | 噪声波动值超过上限 |
| 3 | 684 | 216 | 257 | 144 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 676 | 184 | 481 | 152 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 680 | 464 | 591 | 312 | 449 | 不合格 | 噪声波动值超过上限 |
| 6 | 684 | 728 | 785 | 432 | 673 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 464 | 464 | 480 | 481 |
| 1 | P3 | 576 | 576 | 616 | 895 |
| 2 | P2 | 424 | 424 | 424 | 465 |
| 2 | P3 | 256 | 256 | 256 | 369 |
| 3 | P2 | 216 | 216 | 216 | 257 |
| 3 | P3 | 144 | 144 | 152 | 193 |
| 4 | P2 | 160 | 184 | 200 | 481 |
| 4 | P3 | 144 | 152 | 168 | 337 |
| 5 | P2 | 464 | 464 | 464 | 591 |
| 5 | P3 | 312 | 312 | 312 | 449 |
| 6 | P2 | 728 | 728 | 728 | 785 |
| 6 | P3 | 432 | 432 | 432 | 673 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-16 14:17:14 | 2026-09-16 14:17:14 | 2026-09-16 14:17:14 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-09-16 14:16:34 | 2026-09-16 14:16:34 | 2026-09-16 14:16:34 | 2026-09-16 14:16:39 | 2026-09-16 14:16:39 | 2026-09-16 14:16:39 | 2026-09-16 14:16:39 | 2026-09-16 14:16:39 | 2026-09-16 14:16:39 | 2026-09-16 14:16:39 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 14:16:33 | 2026-09-16 14:16:33 | 2026-09-16 14:16:33 | 2026-09-16 14:16:39 | 2026-09-16 14:16:39 | 2026-09-16 14:16:39 | 2026-09-16 14:16:39 | 2026-09-16 14:16:39 | 2026-09-16 14:16:39 | 2026-09-16 14:16:39 | 1 | - |
| 4 | 模式切换成功 | 2026-09-16 14:17:14 | 2026-09-16 14:17:14 | 2026-09-16 14:17:14 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-09-16 14:16:34 | 2026-09-16 14:16:34 | 2026-09-16 14:16:34 | 2026-09-16 14:16:39 | 2026-09-16 14:16:39 | 2026-09-16 14:16:39 | 2026-09-16 14:16:39 | 2026-09-16 14:16:39 | 2026-09-16 14:16:39 | 2026-09-16 14:16:39 | 1 | - |
| 6 | 模式切换成功 | 2026-09-16 14:17:14 | 2026-09-16 14:17:14 | 2026-09-16 14:17:14 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 112 | 1.2 | 0.989 | 286 | 0.8547235596878632 | 334.6111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 132 | 0.953 | 0.935 | 5354.35294117647 | 1.087827905587093 | 4922.058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 136 | 0.999 | 0.968 | 4991.75 | 0.9873167354809999 | 5055.875 | 合格 | 指标正常 |
| 热源检测 | 2 | 116 | 1.533 | 0.957 | 95.02777777777777 | 0.682425693197686 | 139.25 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 132 | 1.686 | 0.899 | 721.3333333333334 | 0.5682230497469684 | 1269.4545454545455 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 136 | 2.413 | 0.972 | 763.0625 | 0.6136100919736643 | 1243.5625 | 合格 | 指标正常 |
| 热源检测 | 3 | 112 | 1.408 | 0.952 | 233.35294117647058 | 0.7211416106162516 | 323.5882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 132 | 0.944 | 0.942 | 5308.35294117647 | 0.9982742981039403 | 5317.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 136 | 0.986 | 0.98 | 5026.125 | 0.9698965192850423 | 5182.125 | 合格 | 指标正常 |
| 热源检测 | 4 | 112 | 1.13 | 0.961 | 344.1764705882353 | 0.8821046283732851 | 390.1764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 132 | 0.979 | 0.904 | 5373 | 1.02180284589225 | 5258.35294117647 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 136 | 0.951 | 0.912 | 4891.882352941177 | 1.0502374217013537 | 4657.882352941177 | 合格 | 指标正常 |
| 热源检测 | 5 | 112 | 1.204 | 0.975 | 241.44444444444446 | 0.8414327202323331 | 286.94444444444446 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 132 | 1.008 | 0.925 | 5319.235294117647 | 0.9921768707482993 | 5361.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 136 | 0.993 | 0.958 | 4779.294117647059 | 1.0138258048415274 | 4714.117647058823 | 合格 | 指标正常 |
| 热源检测 | 6 | 112 | 1.202 | 0.95 | 272.2352941176471 | 0.8584678167315897 | 317.11764705882354 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 132 | 1.539 | 0.932 | 1424.9411764705883 | 0.6384649851084578 | 2231.823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 136 | 2.016 | 0.942 | 1524.5 | 0.6386343404723255 | 2387.125 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 2574 | 3011.5 | - | 286 | 0.8547235596878632 | 334.6111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 18 | 1710.5 | 2506.5 | - | 95.02777777777777 | 0.682425693197686 | 139.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 1983.5 | 2750.5 | - | 233.35294117647058 | 0.7211416106162516 | 323.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2925.5 | 3316.5 | - | 344.1764705882353 | 0.8821046283732851 | 390.1764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 2173 | 2582.5 | - | 241.44444444444446 | 0.8414327202323331 | 286.94444444444446 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2314 | 2695.5 | - | 272.2352941176471 | 0.8584678167315897 | 317.11764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45512 | 41837.5 | - | 5354.35294117647 | 1.087827905587093 | 4922.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 12209 | 21661 | - | 739.939393939394 | 0.5636397211578413 | 1312.7878787878788 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45121 | 45199 | - | 5308.35294117647 | 0.9982742981039403 | 5317.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45670.5 | 44696 | - | 5373 | 1.02180284589225 | 5258.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45213.5 | 45570 | - | 5319.235294117647 | 0.9921768707482993 | 5361.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12196 | 19097 | - | 1434.8235294117646 | 0.6386343404723255 | 2246.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-16 14:25:36（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789539763390-10 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：172.9秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:272 / P3:256 | P2:497 / P3:305 | 68.63 | 280 | 497 | 0.922 | 0.957 | 250.35294117647058 | 0.7770677378126711 | 322.1764705882353 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 272 > B上限 220；P3RAW滚动10秒波动 256 > B上限 220 |
| 2 | 1 | 不合格 | P2:488 / P3:232 | P2:577 / P3:337 | 88.248 | 478 | 577 | 1.603 | 0.939 | 94.97142857142858 | 0.6662657847263981 | 142.54285714285714 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 488 > B上限 220；P3RAW滚动10秒波动 232 > B上限 220 |
| 3 | 1 | 不合格 | P2:152 / P3:160 | P2:177 / P3:193 | 54.654 | 161 | 193 | 1.004 | 0.97 | 235.58823529411765 | 0.7246245702912972 | 325.11764705882354 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | 不合格 | P2:176 / P3:176 | P2:417 / P3:321 | 53.173 | 177 | 417 | 0.976 | 0.953 | 364.88235294117646 | 0.8998984477005658 | 405.47058823529414 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | 不合格 | P2:216 / P3:176 | P2:273 / P3:417 | 59.121 | 212.5 | 417 | 1.005 | 0.967 | 273.5882352941176 | 0.8502742230347349 | 321.7647058823529 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 1 | 不合格 | P2:152 / P3:144 | P2:289 / P3:481 | 50.969 | 145.5 | 481 | 1.307 | 0.964 | 279.8235294117647 | 0.8871689668034316 | 315.4117647058824 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-09-16 14:24:06 | 窗口结束：2026-09-16 14:24:26 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 696 | 272 | 497 | 256 | 305 | 不合格 | 噪声波动值超过上限 |
| 2 | 692 | 488 | 577 | 232 | 337 | 不合格 | 噪声波动值超过上限 |
| 3 | 688 | 152 | 177 | 160 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 688 | 176 | 417 | 176 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 696 | 216 | 273 | 176 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 692 | 152 | 289 | 144 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 176 | 272 | 272 | 497 |
| 1 | P3 | 168 | 256 | 256 | 305 |
| 2 | P2 | 416 | 488 | 488 | 577 |
| 2 | P3 | 224 | 232 | 232 | 337 |
| 3 | P2 | 152 | 152 | 160 | 177 |
| 3 | P3 | 144 | 160 | 168 | 193 |
| 4 | P2 | 176 | 176 | 176 | 417 |
| 4 | P3 | 176 | 176 | 176 | 321 |
| 5 | P2 | 192 | 216 | 216 | 273 |
| 5 | P3 | 176 | 176 | 184 | 417 |
| 6 | P2 | 136 | 152 | 160 | 289 |
| 6 | P3 | 136 | 144 | 160 | 481 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-16 14:24:51 | 2026-09-16 14:24:51 | 2026-09-16 14:24:51 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 1 | - |
| 2 | 测试就绪 | 2026-09-16 14:24:52 | 2026-09-16 14:24:52 | 2026-09-16 14:24:52 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 14:24:51 | 2026-09-16 14:24:51 | 2026-09-16 14:24:51 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 1 | - |
| 4 | 测试就绪 | 2026-09-16 14:24:51 | 2026-09-16 14:24:51 | 2026-09-16 14:24:51 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 1 | - |
| 5 | 测试就绪 | 2026-09-16 14:24:52 | 2026-09-16 14:24:52 | 2026-09-16 14:24:52 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 1 | - |
| 6 | 测试就绪 | 2026-09-16 14:24:52 | 2026-09-16 14:24:52 | 2026-09-16 14:24:52 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 2026-09-16 14:24:57 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 124 | 1.291 | 0.978 | 250.35294117647058 | 0.7770677378126711 | 322.1764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 132 | 0.922 | 0.925 | 5330.529411764706 | 1.0627176883113838 | 5015.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 132 | 0.989 | 0.964 | 4670.64705882353 | 0.9870712696261856 | 4731.823529411765 | 合格 | 指标正常 |
| 热源检测 | 2 | 124 | 1.501 | 0.969 | 94.97142857142858 | 0.6662657847263981 | 142.54285714285714 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 132 | 1.713 | 0.927 | 742.8285714285714 | 0.5478548550236008 | 1355.8857142857144 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 132 | 1.195 | 0.92 | 764.6764705882352 | 0.6006746297622623 | 1273.0294117647059 | 合格 | 指标正常 |
| 热源检测 | 3 | 124 | 1.388 | 0.987 | 235.58823529411765 | 0.7246245702912972 | 325.11764705882354 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 132 | 1.004 | 0.959 | 5315.470588235294 | 0.9972740315638451 | 5330 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 132 | 0.9 | 0.963 | 4965.125 | 0.9702484183785632 | 5117.375 | 合格 | 指标正常 |
| 热源检测 | 4 | 124 | 1.115 | 0.977 | 364.88235294117646 | 0.8998984477005658 | 405.47058823529414 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 132 | 0.976 | 0.921 | 5379.882352941177 | 1.023466612951959 | 5256.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 132 | 0.492 | 0.955 | 5192.25 | 1.0501061785822632 | 4944.5 | 合格 | 指标正常 |
| 热源检测 | 5 | 124 | 1.163 | 0.986 | 273.5882352941176 | 0.8502742230347349 | 321.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 132 | 1.005 | 0.954 | 4724.473684210527 | 0.980149154319033 | 4820.1578947368425 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 132 | 0.852 | 0.964 | 5098.0625 | 1.0141487734828611 | 5026.9375 | 合格 | 指标正常 |
| 热源检测 | 6 | 124 | 1.146 | 0.958 | 279.8235294117647 | 0.8871689668034316 | 315.4117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 132 | 1.473 | 0.957 | 1369.7368421052631 | 0.6359349037239761 | 2153.8947368421054 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 128 | 1.407 | 0.977 | 1626.5625 | 0.6359349037239761 | 2557.75 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2128 | 2738.5 | - | 250.35294117647058 | 0.7770677378126711 | 322.1764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17.5 | 1662 | 2494.5 | - | 94.97142857142858 | 0.6662657847263981 | 142.54285714285714 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2002.5 | 2763.5 | - | 235.58823529411765 | 0.7246245702912972 | 325.11764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3101.5 | 3446.5 | - | 364.88235294117646 | 0.8998984477005658 | 405.47058823529414 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2325.5 | 2735 | - | 273.5882352941176 | 0.8502742230347349 | 321.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2378.5 | 2681 | - | 279.8235294117647 | 0.8871689668034316 | 315.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45309.5 | 42635.5 | - | 5330.529411764706 | 1.0627176883113838 | 5015.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17.5 | 12999.5 | 23728 | - | 742.8285714285714 | 0.5478548550236008 | 1355.8857142857144 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45181.5 | 45305 | - | 5315.470588235294 | 0.9972740315638451 | 5330 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45729 | 44680.5 | - | 5379.882352941177 | 1.023466612951959 | 5256.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 44882.5 | 45791.5 | - | 4724.473684210527 | 0.980149154319033 | 4820.1578947368425 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 13012.5 | 20462 | - | 1369.7368421052631 | 0.6359349037239761 | 2153.8947368421054 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-16 14:32:11（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789540178339-14 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 0 / B 2 / NG 4 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:424 / P3:440 | P2:657 / P3:513 | 111.725 | 438 | 657 | 0.942 | 0.967 | 273 | 0.7838203006248945 | 348.29411764705884 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 424 > B上限 220；P3RAW滚动10秒波动 440 > B上限 220 |
| 2 | 1 | 不合格 | P2:768 / P3:312 | P2:863 / P3:401 | 153.313 | 778.5 | 863 | 1.839 | 0.928 | 117.47368421052632 | 0.6794520547945205 | 172.89473684210526 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 768 > B上限 220；P3RAW滚动10秒波动 312 > B上限 220 |
| 3 | 1 | B类合格 | P2:216 / P3:216 | P2:225 / P3:241 | 64.006 | 215 | 241 | 1.004 | 0.965 | 297.8235294117647 | 0.7204040978941377 | 413.4117647058824 | 0 | P2 噪声波动值超过上限 |
| 4 | 1 | 不合格 | P2:248 / P3:160 | P2:497 / P3:321 | 64.455 | 246.5 | 497 | 0.976 | 0.937 | 391.05882352941177 | 0.8981356390164821 | 435.4117647058824 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 248 > B上限 220 |
| 5 | 1 | 不合格 | P2:392 / P3:272 | P2:449 / P3:481 | 91.369 | 385.5 | 481 | 1.006 | 0.964 | 289.5882352941176 | 0.8346897253306206 | 346.94117647058823 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 392 > B上限 220；P3RAW滚动10秒波动 272 > B上限 220 |
| 6 | 1 | B类合格 | P2:216 / P3:160 | P2:337 / P3:465 | 59.594 | 214 | 465 | 1.187 | 0.952 | 286.22222222222223 | 0.8658823529411764 | 330.55555555555554 | 0 | P2 噪声波动值超过上限 |

噪声采集诊断
窗口开始：2026-09-16 14:30:40 | 窗口结束：2026-09-16 14:31:00 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 756 | 424 | 657 | 440 | 513 | 不合格 | 噪声波动值超过上限 |
| 2 | 788 | 768 | 863 | 312 | 401 | 不合格 | 噪声波动值超过上限 |
| 3 | 780 | 216 | 225 | 216 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 740 | 248 | 497 | 160 | 321 | 不合格 | 噪声波动值超过上限 |
| 5 | 752 | 392 | 449 | 272 | 481 | 不合格 | 噪声波动值超过上限 |
| 6 | 768 | 216 | 337 | 160 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 424 | 424 | 424 | 657 |
| 1 | P3 | 440 | 440 | 440 | 513 |
| 2 | P2 | 736 | 768 | 800 | 863 |
| 2 | P3 | 224 | 312 | 312 | 401 |
| 3 | P2 | 216 | 216 | 216 | 225 |
| 3 | P3 | 200 | 216 | 216 | 241 |
| 4 | P2 | 248 | 248 | 256 | 497 |
| 4 | P3 | 160 | 160 | 160 | 321 |
| 5 | P2 | 376 | 392 | 400 | 449 |
| 5 | P3 | 272 | 272 | 272 | 481 |
| 6 | P2 | 192 | 216 | 216 | 337 |
| 6 | P3 | 160 | 160 | 160 | 465 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-16 14:31:26 | 2026-09-16 14:31:26 | 2026-09-16 14:31:26 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 1 | - |
| 2 | 测试就绪 | 2026-09-16 14:31:26 | 2026-09-16 14:31:26 | 2026-09-16 14:31:26 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 14:31:25 | 2026-09-16 14:31:25 | 2026-09-16 14:31:25 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 1 | - |
| 4 | 测试就绪 | 2026-09-16 14:31:26 | 2026-09-16 14:31:26 | 2026-09-16 14:31:26 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 1 | - |
| 5 | 测试就绪 | 2026-09-16 14:31:26 | 2026-09-16 14:31:26 | 2026-09-16 14:31:26 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 1 | - |
| 6 | 测试就绪 | 2026-09-16 14:31:26 | 2026-09-16 14:31:26 | 2026-09-16 14:31:26 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 2026-09-16 14:31:31 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 120 | 1.237 | 0.991 | 273 | 0.7838203006248945 | 348.29411764705884 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 156 | 0.942 | 0.938 | 5354.941176470588 | 1.0827327005875496 | 4945.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 132 | 1.026 | 0.974 | 4987.3125 | 0.993822624637266 | 5018.3125 | 合格 | 指标正常 |
| 热源检测 | 2 | 120 | 1.485 | 0.947 | 117.47368421052632 | 0.6794520547945205 | 172.89473684210526 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 156 | 1.859 | 0.891 | 0.4830452073695317 | 0.6590773183318199 | 0.7329112896680464 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 132 | 1.188 | 0.95 | 10.71311475409836 | 0.6049009816578569 | 17.710526315789473 | 合格 | 指标正常 |
| 热源检测 | 3 | 120 | 1.37 | 0.964 | 297.8235294117647 | 0.7204040978941377 | 413.4117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 160 | 1.004 | 0.955 | 5301.529411764706 | 1.0104151484915411 | 5246.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 132 | 0.986 | 0.978 | 4652.823529411765 | 0.9696353049341098 | 4798.529411764706 | 合格 | 指标正常 |
| 热源检测 | 4 | 120 | 1.133 | 0.964 | 391.05882352941177 | 0.8981356390164821 | 435.4117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 152 | 0.976 | 0.874 | 5405.235294117647 | 1.025009202761944 | 5273.35294117647 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 132 | 0.94 | 0.971 | 5141.5 | 1.0507868383404864 | 4893 | 合格 | 指标正常 |
| 热源检测 | 5 | 120 | 1.19 | 0.981 | 289.5882352941176 | 0.8346897253306206 | 346.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 156 | 1.006 | 0.947 | 5289.058823529412 | 0.994205975364338 | 5319.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 140 | 0.992 | 0.964 | 4803.941176470588 | 1.014496894409938 | 4735.294117647059 | 合格 | 指标正常 |
| 热源检测 | 6 | 120 | 1.169 | 0.952 | 286.22222222222223 | 0.8658823529411764 | 330.55555555555554 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 156 | 1.258 | 0.935 | 1396.5882352941176 | 0.6428919577579204 | 2172.3529411764707 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 132 | 1.355 | 0.97 | 1577.875 | 0.6355031968987565 | 2482.875 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2320.5 | 2960.5 | - | 273 | 0.7838203006248945 | 348.29411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 19 | 2232 | 3285 | - | 117.47368421052632 | 0.6794520547945205 | 172.89473684210526 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2531.5 | 3514 | - | 297.8235294117647 | 0.7204040978941377 | 413.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3324 | 3701 | - | 391.05882352941177 | 0.8981356390164821 | 435.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2461.5 | 2949 | - | 289.5882352941176 | 0.8346897253306206 | 346.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 2576 | 2975 | - | 286.22222222222223 | 0.8658823529411764 | 330.55555555555554 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45517 | 42039 | - | 5354.941176470588 | 1.0827327005875496 | 4945.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 30802.5 | 14879 | 22575.5 | - | 0.4830452073695317 | 0.6590773183318199 | 0.7329112896680464 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45063 | 44598.5 | - | 5301.529411764706 | 1.0104151484915411 | 5246.882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45944.5 | 44823.5 | - | 5405.235294117647 | 1.025009202761944 | 5273.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44957 | 45219 | - | 5289.058823529412 | 0.994205975364338 | 5319.882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12623 | 19863 | - | 1485.0588235294117 | 0.6355031968987565 | 2336.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-16 14:38:54（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789540581826-16 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.9秒 | 设备：6（A 1 / B 1 / NG 4 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:296 / P3:296 | P2:577 / P3:385 | 91.487 | 304.5 | 577 | 0.928 | 0.949 | 289.5 | 0.7609659931000493 | 380.4375 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 296 > B上限 220；P3RAW滚动10秒波动 296 > B上限 220 |
| 2 | 1 | 不合格 | P2:600 / P3:256 | P2:641 / P3:417 | 113.755 | 596.5 | 641 | 1.856 | 0.963 | 110.60606060606061 | 0.6688656771119663 | 165.36363636363637 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 600 > B上限 220；P3RAW滚动10秒波动 256 > B上限 220 |
| 3 | 1 | B类合格 | P2:192 / P3:208 | P2:241 / P3:257 | 72.962 | 263.5 | 257 | 1.002 | 0.951 | 219.3684210526316 | 0.7209825289742259 | 304.2631578947368 | 0 | P3 噪声波动值超过上限 |
| 4 | 1 | A类合格 | P2:200 / P3:152 | P2:513 / P3:353 | 59.103 | 222.5 | 513 | 0.97 | 0.927 | 444.25 | 0.9540939597315437 | 465.625 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:272 / P3:216 | P2:369 / P3:449 | 81.322 | 298.5 | 449 | 1.007 | 0.955 | 315.6875 | 0.852345595680054 | 370.375 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 272 > B上限 220 |
| 6 | 1 | 不合格 | P2:224 / P3:168 | P2:401 / P3:545 | 67.234 | 231 | 545 | 1.253 | 0.963 | 322.52941176470586 | 0.9098904746100233 | 354.47058823529414 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 224 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-16 14:37:23 | 窗口结束：2026-09-16 14:37:43 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 816 | 296 | 577 | 296 | 385 | 不合格 | 噪声波动值超过上限 |
| 2 | 828 | 600 | 641 | 256 | 417 | 不合格 | 噪声波动值超过上限 |
| 3 | 824 | 192 | 241 | 208 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 808 | 200 | 513 | 152 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 796 | 272 | 369 | 216 | 449 | 不合格 | 噪声波动值超过上限 |
| 6 | 824 | 224 | 401 | 168 | 545 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 280 | 296 | 296 | 577 |
| 1 | P3 | 288 | 296 | 296 | 385 |
| 2 | P2 | 600 | 600 | 600 | 641 |
| 2 | P3 | 256 | 256 | 256 | 417 |
| 3 | P2 | 192 | 192 | 192 | 241 |
| 3 | P3 | 192 | 208 | 208 | 257 |
| 4 | P2 | 200 | 200 | 200 | 513 |
| 4 | P3 | 152 | 152 | 152 | 353 |
| 5 | P2 | 272 | 272 | 272 | 369 |
| 5 | P3 | 216 | 216 | 216 | 449 |
| 6 | P2 | 200 | 224 | 224 | 401 |
| 6 | P3 | 160 | 168 | 168 | 545 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-16 14:38:09 | 2026-09-16 14:38:09 | 2026-09-16 14:38:09 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 1 | - |
| 2 | 模式切换成功 | 2026-09-16 14:38:50 | 2026-09-16 14:38:50 | 2026-09-16 14:38:50 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-09-16 14:38:09 | 2026-09-16 14:38:09 | 2026-09-16 14:38:09 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 1 | - |
| 4 | 测试就绪 | 2026-09-16 14:38:09 | 2026-09-16 14:38:09 | 2026-09-16 14:38:09 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 1 | - |
| 5 | 测试就绪 | 2026-09-16 14:38:09 | 2026-09-16 14:38:09 | 2026-09-16 14:38:09 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 1 | - |
| 6 | 测试就绪 | 2026-09-16 14:38:09 | 2026-09-16 14:38:09 | 2026-09-16 14:38:09 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 2026-09-16 14:38:14 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 132 | 1.231 | 0.979 | 289.5 | 0.7609659931000493 | 380.4375 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 164 | 0.923 | 0.913 | 5149.823529411765 | 1.0995466020271034 | 4683.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 136 | 0.989 | 0.956 | 4987.8125 | 0.9870870388007272 | 5053.0625 | 合格 | 指标正常 |
| 热源检测 | 2 | 132 | 1.542 | 0.953 | 110.60606060606061 | 0.6688656771119663 | 165.36363636363637 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 80 | 1.972 | 0.98 | 0.5701637355973317 | 0.7529861333577411 | 0.7572034999566837 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 140 | 2.774 | 0.962 | 0.5701637355973317 | 0.6845926603977698 | 0.8328510785757602 | 合格 | 指标正常 |
| 热源检测 | 3 | 132 | 1.345 | 0.974 | 219.3684210526316 | 0.7209825289742259 | 304.2631578947368 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 164 | 0.993 | 0.919 | 5122 | 1.0219113453120048 | 5012.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 136 | 0.995 | 0.958 | 4968.0625 | 0.969981329851493 | 5121.8125 | 合格 | 指标正常 |
| 热源检测 | 4 | 136 | 1.083 | 0.937 | 444.25 | 0.9540939597315437 | 465.625 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 164 | 0.97 | 0.865 | 5410.235294117647 | 1.0305902917843217 | 5249.64705882353 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 140 | 0.971 | 0.975 | 4863.941176470588 | 1.0574055602445076 | 4599.882352941177 | 合格 | 指标正常 |
| 热源检测 | 5 | 136 | 1.173 | 0.98 | 315.6875 | 0.852345595680054 | 370.375 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 164 | 1.007 | 0.913 | 5294.64705882353 | 0.9928083740527901 | 5333 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 140 | 0.982 | 0.97 | 4821.176470588235 | 1.0141681618511416 | 4753.823529411765 | 合格 | 指标正常 |
| 热源检测 | 6 | 132 | 1.143 | 0.97 | 322.52941176470586 | 0.9098904746100233 | 354.47058823529414 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 164 | 1.359 | 0.964 | 1417.7058823529412 | 0.6439985036340317 | 2201.4117647058824 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 140 | 2.033 | 0.955 | 1603.1875 | 0.6378148544147997 | 2513.5625 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 2316 | 3043.5 | - | 289.5 | 0.7609659931000493 | 380.4375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 1825 | 2728.5 | - | 110.60606060606061 | 0.6688656771119663 | 165.36363636363637 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 2084 | 2890.5 | - | 219.3684210526316 | 0.7209825289742259 | 304.2631578947368 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 3554 | 3725 | - | 444.25 | 0.9540939597315437 | 465.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 2525.5 | 2963 | - | 315.6875 | 0.852345595680054 | 370.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2741.5 | 3013 | - | 322.52941176470586 | 0.9098904746100233 | 354.47058823529414 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 43773.5 | 39810.5 | - | 5149.823529411765 | 1.0995466020271034 | 4683.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 28857.5 | 16453.5 | 21851 | - | 0.5701637355973317 | 0.7529861333577411 | 0.7572034999566837 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43537 | 42603.5 | - | 5122 | 1.0219113453120048 | 5012.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45987 | 44622 | - | 5410.235294117647 | 1.0305902917843217 | 5249.64705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45004.5 | 45330.5 | - | 5294.64705882353 | 0.9928083740527901 | 5333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12050.5 | 18712 | - | 1417.7058823529412 | 0.6439985036340317 | 2201.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-16 15:57:06（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789545273320-11 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：153.2秒 | 设备：6（A 4 / B 0 / NG 0 / 复测 2 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:168 | P2:385 / P3:433 | 50.483 | 165 | 433 | 1.015 | 0.96 | 193.1578947368421 | 0.7359133747744134 | 262.4736842105263 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:168 | P2:337 / P3:385 | 51.845 | 157.5 | 385 | 1.578 | 0.956 | 205.64705882352942 | 0.8198874296435272 | 250.8235294117647 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 需复测 | P2:176 / P3:168 | P2:513 / P3:545 | 53.163 | 171.5 | 545 | 1.464 | 0.978 | 208.4375 | 0.7052230915626982 | 295.5625 | 0 | FLASH_SAMPLES_MISSING |
| 4 | 1 | A类合格 | P2:144 / P3:152 | P2:241 / P3:241 | 46.434 | 143 | 241 | 1 | 0.957 | 281.6470588235294 | 0.8166467678662801 | 344.88235294117646 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:152 / P3:152 | P2:353 / P3:289 | 49.774 | 157.5 | 353 | 1.026 | 0.952 | 209.68421052631578 | 0.8380311316785864 | 250.21052631578948 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 需复测 | P2:184 / P3:176 | P2:289 / P3:369 | 52.419 | 180 | 369 | 1.3 | 0.952 | 251.875 | 0.8092369477911646 | 311.25 | 0 | FLASH_SAMPLES_MISSING |

噪声采集诊断
窗口开始：2026-09-16 15:55:35 | 窗口结束：2026-09-16 15:55:55 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 652 | 160 | 385 | 168 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 660 | 168 | 337 | 168 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 656 | 176 | 513 | 168 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 660 | 144 | 241 | 152 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 656 | 152 | 353 | 152 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 644 | 184 | 289 | 176 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 160 | 176 | 385 |
| 1 | P3 | 152 | 168 | 176 | 433 |
| 2 | P2 | 160 | 168 | 184 | 337 |
| 2 | P3 | 136 | 168 | 176 | 385 |
| 3 | P2 | 144 | 176 | 192 | 513 |
| 3 | P3 | 144 | 168 | 184 | 545 |
| 4 | P2 | 136 | 144 | 176 | 241 |
| 4 | P3 | 136 | 152 | 184 | 241 |
| 5 | P2 | 152 | 152 | 176 | 353 |
| 5 | P3 | 152 | 152 | 168 | 289 |
| 6 | P2 | 184 | 184 | 208 | 289 |
| 6 | P3 | 176 | 176 | 192 | 369 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-16 15:56:20 | 2026-09-16 15:56:20 | 2026-09-16 15:56:20 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 1 | - |
| 2 | 测试就绪 | 2026-09-16 15:56:20 | 2026-09-16 15:56:20 | 2026-09-16 15:56:20 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 1 | - |
| 3 | 模式切换成功 | 2026-09-16 15:57:01 | 2026-09-16 15:57:01 | 2026-09-16 15:57:01 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-09-16 15:56:20 | 2026-09-16 15:56:20 | 2026-09-16 15:56:20 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 1 | - |
| 5 | 测试就绪 | 2026-09-16 15:56:21 | 2026-09-16 15:56:21 | 2026-09-16 15:56:21 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 2026-09-16 15:56:26 | 1 | - |
| 6 | 模式切换成功 | 2026-09-16 15:57:01 | 2026-09-16 15:57:01 | 2026-09-16 15:57:01 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 116 | 1.338 | 0.969 | 193.1578947368421 | 0.7359133747744134 | 262.4736842105263 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 136 | 1.012 | 0.93 | 2595.242424242424 | 1.0879722553926674 | 2385.3939393939395 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 156 | 0.961 | 0.977 | 4810.294117647059 | 0.9845411093319206 | 4885.823529411765 | 合格 | 指标正常 |
| 热源检测 | 2 | 116 | 1.41 | 0.968 | 205.64705882352942 | 0.8198874296435272 | 250.8235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 136 | 1.464 | 0.936 | 1417.235294117647 | 0.5965238059867786 | 2375.823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 152 | 2.409 | 0.964 | 1662.875 | 0.6094465823712663 | 2728.5 | 合格 | 指标正常 |
| 热源检测 | 3 | 116 | 1.464 | 0.978 | 208.4375 | 0.7052230915626982 | 295.5625 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 4 | 120 | 1.253 | 0.962 | 281.6470588235294 | 0.8166467678662801 | 344.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 136 | 1 | 0.934 | 4923.1875 | 0.9994290499390986 | 4926 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 152 | 1.022 | 0.969 | 4908.058823529412 | 0.9998442180946675 | 4908.823529411765 | 合格 | 指标正常 |
| 热源检测 | 5 | 116 | 1.298 | 0.934 | 209.68421052631578 | 0.8380311316785864 | 250.21052631578948 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 136 | 1.03 | 0.958 | 4589.05 | 1.0075195398261174 | 4554.8 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 152 | 1.004 | 0.961 | 4660.235294117647 | 1.0064280088416881 | 4630.470588235294 | 合格 | 指标正常 |
| 热源检测 | 6 | 116 | 1.3 | 0.952 | 251.875 | 0.8092369477911646 | 311.25 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 1835 | 2493.5 | - | 193.1578947368421 | 0.7359133747744134 | 262.4736842105263 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1748 | 2132 | - | 205.64705882352942 | 0.8198874296435272 | 250.8235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 1667.5 | 2364.5 | - | 208.4375 | 0.7052230915626982 | 295.5625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2394 | 2931.5 | - | 281.6470588235294 | 0.8166467678662801 | 344.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 1992 | 2377 | - | 209.68421052631578 | 0.8380311316785864 | 250.21052631578948 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 2015 | 2490 | - | 251.875 | 0.8092369477911646 | 311.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16.5 | 44805.5 | 41529.5 | - | 2715.4848484848485 | 1.0788836850913206 | 2516.939393939394 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13303 | 21828 | - | 1565.0588235294117 | 0.6094465823712663 | 2568 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 31540.5 | 15545.5 | 31289.5 | - | 0.4928742410551513 | 0.4968280093961233 | 0.9920419777746072 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 41718.5 | 41725 | - | 5214.8125 | 0.9998442180946675 | 5215.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 10 | 45890.5 | 45548 | - | 4589.05 | 1.0075195398261174 | 4554.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |

================================================================================================
完成时间：2026-09-16 16:08:36（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789545963441-15 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：153.2秒 | 设备：6（A 3 / B 1 / NG 0 / 复测 2 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:152 / P3:160 | P2:241 / P3:321 | 50.663 | 155.5 | 321 | 0.899 | 0.964 | 184.2173913043478 | 0.7781450872359963 | 236.7391304347826 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:192 / P3:208 | P2:241 / P3:305 | 54.124 | 198.5 | 305 | 1.657 | 0.96 | 196.38888888888889 | 0.7728465238303455 | 254.11111111111111 | 0 | P3 噪声波动值超过上限 |
| 3 | 1 | 需复测 | P2:168 / P3:160 | P2:369 / P3:401 | 52.297 | 165.5 | 401 | 1.354 | 0.97 | 210.57894736842104 | 0.7410631598444156 | 284.1578947368421 | 0 | FLASH_SAMPLES_MISSING |
| 4 | 1 | A类合格 | P2:168 / P3:168 | P2:239 / P3:239 | 46.957 | 172.5 | 239 | 1 | 0.949 | 307.22222222222223 | 0.8264833358242415 | 371.72222222222223 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:192 / P3:192 | P2:241 / P3:207 | 53.143 | 198.5 | 241 | 0.996 | 0.955 | 283.0625 | 0.8538838612368024 | 331.5 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 需复测 | P2:176 / P3:152 | P2:193 / P3:273 | 50.575 | 183 | 273 | 1.239 | 0.933 | 274.75 | 0.8070497521571507 | 340.4375 | 0 | FLASH_SAMPLES_MISSING |

噪声采集诊断
窗口开始：2026-09-16 16:07:05 | 窗口结束：2026-09-16 16:07:25 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 784 | 152 | 241 | 160 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 772 | 192 | 241 | 208 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 772 | 168 | 369 | 160 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 772 | 168 | 239 | 168 | 239 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 772 | 192 | 241 | 192 | 207 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 764 | 176 | 193 | 152 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 152 | 160 | 241 |
| 1 | P3 | 136 | 160 | 160 | 321 |
| 2 | P2 | 168 | 192 | 200 | 241 |
| 2 | P3 | 160 | 208 | 208 | 305 |
| 3 | P2 | 168 | 168 | 176 | 369 |
| 3 | P3 | 160 | 160 | 168 | 401 |
| 4 | P2 | 160 | 168 | 184 | 239 |
| 4 | P3 | 144 | 168 | 168 | 239 |
| 5 | P2 | 192 | 192 | 192 | 241 |
| 5 | P3 | 192 | 192 | 192 | 207 |
| 6 | P2 | 168 | 176 | 184 | 193 |
| 6 | P3 | 128 | 152 | 160 | 273 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-16 16:07:51 | 2026-09-16 16:07:51 | 2026-09-16 16:07:51 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 1 | - |
| 2 | 测试就绪 | 2026-09-16 16:07:51 | 2026-09-16 16:07:51 | 2026-09-16 16:07:51 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 16:08:11 | 2026-09-16 16:08:11 | 2026-09-16 16:08:11 | 2026-09-16 16:08:16 | 2026-09-16 16:08:16 | 2026-09-16 16:08:16 | 2026-09-16 16:08:16 | 2026-09-16 16:08:16 | 2026-09-16 16:08:16 | 2026-09-16 16:08:16 | 1 | - |
| 4 | 测试就绪 | 2026-09-16 16:07:51 | 2026-09-16 16:07:51 | 2026-09-16 16:07:51 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 1 | - |
| 5 | 测试就绪 | 2026-09-16 16:07:51 | 2026-09-16 16:07:51 | 2026-09-16 16:07:51 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 2026-09-16 16:07:56 | 1 | - |
| 6 | 模式切换成功 | 2026-09-16 16:08:31 | 2026-09-16 16:08:31 | 2026-09-16 16:08:31 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 116 | 1.272 | 0.966 | 184.2173913043478 | 0.7781450872359963 | 236.7391304347826 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 168 | 0.899 | 0.956 | 2661 | 1.0962691902240425 | 2427.323529411765 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 148 | 0.745 | 0.974 | 2460.787878787879 | 0.9839692714076264 | 2500.878787878788 | 合格 | 指标正常 |
| 热源检测 | 2 | 116 | 1.307 | 0.972 | 196.38888888888889 | 0.7728465238303455 | 254.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 168 | 1.657 | 0.949 | 0.6338318720990201 | 0.9065928999538958 | 0.6991361526560083 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 144 | 1.365 | 0.963 | 14.334271243669106 | 0.5999481828673717 | 23.89251547552054 | 合格 | 指标正常 |
| 热源检测 | 3 | 116 | 1.354 | 0.986 | 210.57894736842104 | 0.7410631598444156 | 284.1578947368421 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 3 | 68 | 1.037 | 0.939 | 20 | 0.8333333333333334 | 24 | 不合格 | SAMPLES_MISSING |
| 热源检测 | 4 | 116 | 1.225 | 0.962 | 307.22222222222223 | 0.8264833358242415 | 371.72222222222223 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 168 | 1 | 0.915 | 4858.823529411765 | 0.9276625374827326 | 5237.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 152 | 1.377 | 0.97 | 4858.823529411765 | 1.0001695202576708 | 4858 | 合格 | 指标正常 |
| 热源检测 | 5 | 116 | 1.198 | 0.961 | 283.0625 | 0.8538838612368024 | 331.5 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 168 | 0.996 | 0.936 | 5338.176470588235 | 1.003705178401575 | 5318.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 152 | 1.417 | 0.965 | 4694.823529411765 | 1.0055181797565953 | 4669.058823529412 | 合格 | 指标正常 |
| 热源检测 | 6 | 116 | 1.239 | 0.933 | 274.75 | 0.8070497521571507 | 340.4375 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 11.5 | 2118.5 | 2722.5 | - | 184.2173913043478 | 0.7781450872359963 | 236.7391304347826 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 1767.5 | 2287 | - | 196.38888888888889 | 0.7728465238303455 | 254.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 2000.5 | 2699.5 | - | 210.57894736842104 | 0.7410631598444156 | 284.1578947368421 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 2765 | 3345.5 | - | 307.22222222222223 | 0.8264833358242415 | 371.72222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 2264.5 | 2652 | - | 283.0625 | 0.8538838612368024 | 331.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 2198 | 2723.5 | - | 274.75 | 0.8070497521571507 | 340.4375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 17 | 45237 | 41264.5 | - | 2661 | 1.0962691902240425 | 2427.323529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 31024 | 19664 | 21690 | - | 0.6338318720990201 | 0.9065928999538958 | 0.6991361526560083 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 41300 | 44520.5 | - | 4858.823529411765 | 0.9276625374827326 | 5237.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45374.5 | 45207 | - | 5338.176470588235 | 1.003705178401575 | 5318.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |

================================================================================================
完成时间：2026-09-16 16:14:07（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789546294061-17 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.2秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:160 | P2:257 / P3:337 | 60.49 | 210.5 | 337 | 0.953 | 0.939 | 264 | 0.7759000734753857 | 340.25 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:128 / P3:128 | P2:561 / P3:385 | 44.46 | 145 | 561 | 1.603 | 0.945 | 202.35294117647058 | 0.6764995083579154 | 299.11764705882354 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:136 / P3:152 | P2:321 / P3:273 | 48.706 | 173 | 321 | 0.931 | 0.951 | 261.3125 | 0.7314555633310007 | 357.25 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:168 | P2:481 / P3:497 | 53.705 | 195 | 497 | 0.989 | 0.955 | 310.7894736842105 | 0.7977573628748986 | 389.57894736842104 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:192 | P2:385 / P3:545 | 58.228 | 232 | 545 | 1.002 | 0.946 | 297.29411764705884 | 0.7823529411764706 | 380 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:184 / P3:192 | P2:849 / P3:801 | 56.933 | 173 | 849 | 1.215 | 0.96 | 302.1666666666667 | 0.804585798816568 | 375.55555555555554 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-16 16:12:36 | 窗口结束：2026-09-16 16:12:56 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 864 | 168 | 257 | 160 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 832 | 128 | 561 | 128 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 860 | 136 | 321 | 152 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 844 | 176 | 481 | 168 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 824 | 176 | 385 | 192 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 848 | 184 | 849 | 192 | 801 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 168 | 176 | 257 |
| 1 | P3 | 160 | 160 | 168 | 337 |
| 2 | P2 | 128 | 128 | 160 | 561 |
| 2 | P3 | 112 | 128 | 136 | 385 |
| 3 | P2 | 128 | 136 | 160 | 321 |
| 3 | P3 | 120 | 152 | 168 | 273 |
| 4 | P2 | 144 | 176 | 192 | 481 |
| 4 | P3 | 152 | 168 | 192 | 497 |
| 5 | P2 | 176 | 176 | 184 | 385 |
| 5 | P3 | 192 | 192 | 192 | 545 |
| 6 | P2 | 144 | 184 | 192 | 849 |
| 6 | P3 | 144 | 192 | 192 | 801 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-16 16:13:21 | 2026-09-16 16:13:21 | 2026-09-16 16:13:21 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:27 | 2026-09-16 16:13:27 | 1 | - |
| 2 | 测试就绪 | 2026-09-16 16:13:21 | 2026-09-16 16:13:21 | 2026-09-16 16:13:21 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:27 | 2026-09-16 16:13:27 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 16:13:21 | 2026-09-16 16:13:21 | 2026-09-16 16:13:21 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:27 | 2026-09-16 16:13:27 | 1 | - |
| 4 | 测试就绪 | 2026-09-16 16:13:21 | 2026-09-16 16:13:21 | 2026-09-16 16:13:21 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:27 | 2026-09-16 16:13:27 | 1 | - |
| 5 | 测试就绪 | 2026-09-16 16:13:21 | 2026-09-16 16:13:21 | 2026-09-16 16:13:21 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:27 | 2026-09-16 16:13:27 | 1 | - |
| 6 | 测试就绪 | 2026-09-16 16:13:21 | 2026-09-16 16:13:21 | 2026-09-16 16:13:21 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:26 | 2026-09-16 16:13:27 | 2026-09-16 16:13:27 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 192 | 1.289 | 0.955 | 264 | 0.7759000734753857 | 340.25 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 188 | 0.953 | 0.912 | 5296.625 | 1.018459319793294 | 5200.625 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 156 | 0.891 | 0.947 | 5296.625 | 1.0496680539040824 | 5046 | 合格 | 指标正常 |
| 热源检测 | 2 | 200 | 1.502 | 0.94 | 202.35294117647058 | 0.6764995083579154 | 299.11764705882354 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 180 | 1.603 | 0.947 | 1508.3333333333333 | 0.6005042908962223 | 2511.777777777778 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 156 | 1.39 | 0.95 | 1597.0588235294117 | 0.6005042908962223 | 2659.529411764706 | 合格 | 指标正常 |
| 热源检测 | 3 | 196 | 1.367 | 0.938 | 261.3125 | 0.7314555633310007 | 357.25 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 188 | 0.931 | 0.947 | 5294.705882352941 | 1.081746947408903 | 4894.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 156 | 1.004 | 0.972 | 4844.470588235294 | 0.9897605999423132 | 4894.588235294118 | 合格 | 指标正常 |
| 热源检测 | 4 | 188 | 1.258 | 0.961 | 310.7894736842105 | 0.7977573628748986 | 389.57894736842104 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 184 | 0.989 | 0.921 | 5032.64705882353 | 1.0109657674264714 | 4978.058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 156 | 0.846 | 0.982 | 2522.090909090909 | 1.0081154083746169 | 2501.787878787879 | 合格 | 指标正常 |
| 热源检测 | 5 | 200 | 1.271 | 0.963 | 297.29411764705884 | 0.7823529411764706 | 380 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 188 | 1.002 | 0.936 | 5334.64705882353 | 0.9977556027416853 | 5346.64705882353 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 156 | 0.717 | 0.935 | 4781.941176470588 | 1.0032952385653988 | 4766.235294117647 | 合格 | 指标正常 |
| 热源检测 | 6 | 196 | 1.231 | 0.96 | 302.1666666666667 | 0.804585798816568 | 375.55555555555554 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 188 | 1.258 | 0.946 | 854.2647058823529 | 0.7164528860384806 | 1192.3529411764705 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 156 | 1.189 | 0.975 | 880.1515151515151 | 0.7164528860384806 | 1228.4848484848485 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 2112 | 2722 | - | 264 | 0.7759000734753857 | 340.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1720 | 2542.5 | - | 202.35294117647058 | 0.6764995083579154 | 299.11764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 2090.5 | 2858 | - | 261.3125 | 0.7314555633310007 | 357.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 2952.5 | 3701 | - | 310.7894736842105 | 0.7977573628748986 | 389.57894736842104 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2527 | 3230 | - | 297.29411764705884 | 0.7823529411764706 | 380 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 2719.5 | 3380 | - | 302.1666666666667 | 0.804585798816568 | 375.55555555555554 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 42373 | 41605 | - | 5296.625 | 1.018459319793294 | 5200.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 13575 | 22606 | - | 1508.3333333333333 | 0.6005042908962223 | 2511.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45005 | 41604 | - | 5294.705882352941 | 1.081746947408903 | 4894.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 42777.5 | 42313.5 | - | 5032.64705882353 | 1.0109657674264714 | 4978.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45344.5 | 45446.5 | - | 5334.64705882353 | 0.9977556027416853 | 5346.64705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 17 | 14522.5 | 20270 | - | 854.2647058823529 | 0.7164528860384806 | 1192.3529411764705 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-16 16:25:45（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789546992328-21 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.1秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:152 / P3:144 | P2:193 / P3:225 | 48.198 | 150.5 | 225 | 1.006 | 0.938 | 9.151515151515152 | 0.9837133550488599 | 9.303030303030303 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:152 / P3:144 | P2:289 / P3:241 | 48.382 | 139.5 | 289 | 1.442 | 0.968 | 17.75 | 0.9073482428115016 | 19.5625 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:160 | P2:321 / P3:417 | 51.237 | 172.5 | 417 | 0.931 | 0.921 | 14.470588235294118 | 0.9425287356321839 | 15.352941176470589 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:184 / P3:176 | P2:193 / P3:191 | 51.28 | 192.5 | 193 | 1.065 | 0.944 | 16.88235294117647 | 1.0996168582375478 | 15.352941176470589 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:120 / P3:128 | P2:159 / P3:385 | 38.984 | 128.5 | 385 | 1.001 | 0.942 | 15.0625 | 0.8860294117647058 | 17 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:152 / P3:160 | P2:191 / P3:193 | 49.862 | 146 | 193 | 1.466 | 0.97 | 16 | 1 | 16 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-16 16:24:14 | 窗口结束：2026-09-16 16:24:34 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 804 | 152 | 193 | 144 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 812 | 152 | 289 | 144 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 792 | 168 | 321 | 160 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 804 | 184 | 193 | 176 | 191 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 796 | 120 | 159 | 128 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 812 | 152 | 191 | 160 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 152 | 168 | 193 |
| 1 | P3 | 144 | 144 | 160 | 225 |
| 2 | P2 | 128 | 152 | 160 | 289 |
| 2 | P3 | 120 | 144 | 152 | 241 |
| 3 | P2 | 160 | 168 | 168 | 321 |
| 3 | P3 | 152 | 160 | 160 | 417 |
| 4 | P2 | 128 | 184 | 184 | 193 |
| 4 | P3 | 128 | 176 | 176 | 191 |
| 5 | P2 | 120 | 120 | 136 | 159 |
| 5 | P3 | 112 | 128 | 128 | 385 |
| 6 | P2 | 152 | 152 | 168 | 191 |
| 6 | P3 | 144 | 160 | 168 | 193 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-16 16:24:59 | 2026-09-16 16:24:59 | 2026-09-16 16:24:59 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 1 | - |
| 2 | 测试就绪 | 2026-09-16 16:24:59 | 2026-09-16 16:24:59 | 2026-09-16 16:24:59 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 16:24:59 | 2026-09-16 16:24:59 | 2026-09-16 16:24:59 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 1 | - |
| 4 | 测试就绪 | 2026-09-16 16:24:59 | 2026-09-16 16:24:59 | 2026-09-16 16:24:59 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 1 | - |
| 5 | 测试就绪 | 2026-09-16 16:24:59 | 2026-09-16 16:24:59 | 2026-09-16 16:24:59 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 1 | - |
| 6 | 测试就绪 | 2026-09-16 16:24:59 | 2026-09-16 16:24:59 | 2026-09-16 16:24:59 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 2026-09-16 16:25:05 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 128 | 0.903 | 0.965 | 9.151515151515152 | 0.9837133550488599 | 9.303030303030303 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 160 | 1.006 | 0.899 | 2711.6363636363635 | 0.9944545080737472 | 2726.757575757576 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 140 | 1.873 | 0.949 | 2419.787878787879 | 0.9592989031847287 | 2522.4545454545455 | 合格 | 指标正常 |
| 热源检测 | 2 | 128 | 1.004 | 0.981 | 17.75 | 0.9073482428115016 | 19.5625 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 160 | 1.442 | 0.959 | 0 | 0.6868578285542861 | 0 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 140 | 1.191 | 0.967 | 1717.1875 | 0.6868578285542861 | 2500.0625 | 合格 | 指标正常 |
| 热源检测 | 3 | 124 | 1.118 | 0.966 | 14.470588235294118 | 0.9425287356321839 | 15.352941176470589 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 160 | 0.931 | 0.85 | 5298.764705882353 | 1.0593915017229416 | 5001.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 140 | 1.914 | 0.95 | 4935.1875 | 0.9286596337720072 | 5314.3125 | 合格 | 指标正常 |
| 热源检测 | 4 | 128 | 1.024 | 0.919 | 16.88235294117647 | 1.0996168582375478 | 15.352941176470589 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 160 | 1.065 | 0.941 | 4937.764705882353 | 0.9269725581138535 | 5326.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 140 | 1.114 | 0.968 | 4787.411764705882 | 1.0031677945001172 | 4772.294117647059 | 合格 | 指标正常 |
| 热源检测 | 5 | 128 | 1.202 | 0.922 | 15.0625 | 0.8860294117647058 | 17 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 160 | 1.001 | 0.924 | 4365.9473684210525 | 0.9698021885521886 | 4501.894736842105 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 140 | 1.153 | 0.982 | 5184.5625 | 0.9698021885521886 | 5346 | 合格 | 指标正常 |
| 热源检测 | 6 | 128 | 0.867 | 0.966 | 16 | 1 | 16 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 160 | 1.466 | 0.978 | 1582.5294117647059 | 0.6642716049382716 | 2382.3529411764707 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 140 | 1.252 | 0.965 | 1681.4375 | 0.6642716049382716 | 2531.25 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16.5 | 151 | 153.5 | - | 9.151515151515152 | 0.9837133550488599 | 9.303030303030303 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 142 | 156.5 | - | 17.75 | 0.9073482428115016 | 19.5625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 123 | 130.5 | - | 14.470588235294118 | 0.9425287356321839 | 15.352941176470589 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 143.5 | 130.5 | - | 16.88235294117647 | 1.0996168582375478 | 15.352941176470589 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 120.5 | 136 | - | 15.0625 | 0.8860294117647058 | 17 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 136 | 136 | - | 16 | 1 | 16 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16.5 | 44742 | 44991.5 | - | 2711.6363636363635 | 0.9944545080737472 | 2726.757575757576 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 13737.5 | 20000.5 | - | 0 | 0.6868578285542861 | 0 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45039.5 | 42514.5 | - | 5298.764705882353 | 1.0593915017229416 | 5001.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 41971 | 45277.5 | - | 4937.764705882353 | 0.9269725581138535 | 5326.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 41476.5 | 42768 | - | 4365.9473684210525 | 0.9698021885521886 | 4501.894736842105 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13451.5 | 20250 | - | 1582.5294117647059 | 0.6642716049382716 | 2382.3529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-16 16:38:35（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789547765043-25 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：150.1秒 | 设备：6（A 0 / B 0 / NG 0 / 复测 6 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:176 / P3:184 | P2:321 / P3:337 | 53.405 | 176.5 | 337 | 1.337 | 0.971 | 239.16666666666666 | 0.7416020671834626 | 322.5 | 0 | FLASH_SAMPLES_MISSING |
| 2 | 1 | 需复测 | P2:176 / P3:176 | P2:625 / P3:545 | 54.643 | 184 | 625 | 1.343 | 0.966 | 244.58823529411765 | 0.7446275071633238 | 328.47058823529414 | 0 | FLASH_SAMPLES_MISSING |
| 3 | 1 | 需复测 | P2:152 / P3:168 | P2:273 / P3:353 | 54.777 | 156.5 | 353 | 1.372 | 0.93 | 268.1875 | 0.7288941736028538 | 367.9375 | 0 | FLASH_SAMPLES_MISSING |
| 4 | 1 | 需复测 | P2:176 / P3:192 | P2:481 / P3:369 | 52.289 | 183.5 | 481 | 1.301 | 0.981 | 355.6470588235294 | 0.7749295052550628 | 458.94117647058823 | 0 | FLASH_SAMPLES_MISSING |
| 5 | 1 | 需复测 | P2:168 / P3:192 | P2:321 / P3:401 | 49.53 | 160 | 401 | 1.191 | 0.94 | 308.1875 | 0.862062937062937 | 357.5 | 0 | FLASH_SAMPLES_MISSING |
| 6 | 1 | 需复测 | P2:208 / P3:184 | P2:353 / P3:241 | 57.216 | 185 | 353 | 1.258 | 0.974 | 227.28571428571428 | 0.7949700199866756 | 285.9047619047619 | 0 | FLASH_SAMPLES_MISSING |

噪声采集诊断
窗口开始：2026-09-16 16:37:06 | 窗口结束：2026-09-16 16:37:26 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 916 | 176 | 321 | 184 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 896 | 176 | 625 | 176 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 892 | 152 | 273 | 168 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 912 | 176 | 481 | 192 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 884 | 168 | 321 | 192 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 896 | 208 | 353 | 184 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 176 | 184 | 321 |
| 1 | P3 | 176 | 184 | 192 | 337 |
| 2 | P2 | 160 | 176 | 184 | 625 |
| 2 | P3 | 168 | 176 | 176 | 545 |
| 3 | P2 | 152 | 152 | 184 | 273 |
| 3 | P3 | 144 | 168 | 192 | 353 |
| 4 | P2 | 168 | 176 | 192 | 481 |
| 4 | P3 | 176 | 192 | 192 | 369 |
| 5 | P2 | 152 | 168 | 192 | 321 |
| 5 | P3 | 144 | 192 | 208 | 401 |
| 6 | P2 | 168 | 208 | 208 | 353 |
| 6 | P3 | 152 | 184 | 184 | 241 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-16 16:38:32 | 2026-09-16 16:38:32 | 2026-09-16 16:38:32 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-09-16 16:38:32 | 2026-09-16 16:38:32 | 2026-09-16 16:38:32 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-09-16 16:38:32 | 2026-09-16 16:38:32 | 2026-09-16 16:38:32 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-09-16 16:38:32 | 2026-09-16 16:38:32 | 2026-09-16 16:38:32 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-09-16 16:38:32 | 2026-09-16 16:38:32 | 2026-09-16 16:38:32 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-09-16 16:38:32 | 2026-09-16 16:38:32 | 2026-09-16 16:38:32 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 200 | 1.337 | 0.971 | 239.16666666666666 | 0.7416020671834626 | 322.5 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 192 | 1.343 | 0.966 | 244.58823529411765 | 0.7446275071633238 | 328.47058823529414 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 3 | 196 | 1.372 | 0.93 | 268.1875 | 0.7288941736028538 | 367.9375 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 4 | 192 | 1.301 | 0.981 | 355.6470588235294 | 0.7749295052550628 | 458.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 5 | 200 | 1.191 | 0.94 | 308.1875 | 0.862062937062937 | 357.5 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 6 | 204 | 1.258 | 0.974 | 227.28571428571428 | 0.7949700199866756 | 285.9047619047619 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 2152.5 | 2902.5 | - | 239.16666666666666 | 0.7416020671834626 | 322.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2079 | 2792 | - | 244.58823529411765 | 0.7446275071633238 | 328.47058823529414 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 2145.5 | 2943.5 | - | 268.1875 | 0.7288941736028538 | 367.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3023 | 3901 | - | 355.6470588235294 | 0.7749295052550628 | 458.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 2465.5 | 2860 | - | 308.1875 | 0.862062937062937 | 357.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 10.5 | 2386.5 | 3002 | - | 227.28571428571428 | 0.7949700199866756 | 285.9047619047619 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 4 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 5 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |

================================================================================================
完成时间：2026-09-16 16:43:18（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789548045291-29 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.2秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:152 / P3:152 | P2:241 / P3:273 | 50.235 | 151.5 | 273 | 1.005 | 0.971 | 334.3529411764706 | 0.7462255481160562 | 448.05882352941177 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:192 / P3:200 | P2:545 / P3:481 | 56.985 | 196 | 545 | 1.326 | 0.938 | 357.3529411764706 | 0.7679180887372014 | 465.3529411764706 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:168 | P2:177 / P3:241 | 52.79 | 145.5 | 241 | 0.917 | 0.975 | 356.6875 | 0.7340192926045016 | 485.9375 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:160 | P2:385 / P3:273 | 52.196 | 172.5 | 385 | 1.036 | 0.975 | 370.42857142857144 | 0.7879064114250988 | 470.14285714285717 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:144 / P3:144 | P2:177 / P3:209 | 44.781 | 155.5 | 209 | 1.003 | 0.965 | 399.88235294117646 | 0.8932982917214192 | 447.6470588235294 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:168 | P2:241 / P3:175 | 56.305 | 166 | 241 | 1.182 | 0.954 | 377.88235294117646 | 0.8233786208664445 | 458.94117647058823 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-16 16:41:47 | 窗口结束：2026-09-16 16:42:07 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 824 | 152 | 241 | 152 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 796 | 192 | 545 | 200 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 824 | 160 | 177 | 168 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 804 | 168 | 385 | 160 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 828 | 144 | 177 | 144 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 820 | 168 | 241 | 168 | 175 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 152 | 160 | 241 |
| 1 | P3 | 152 | 152 | 176 | 273 |
| 2 | P2 | 192 | 192 | 200 | 545 |
| 2 | P3 | 200 | 200 | 200 | 481 |
| 3 | P2 | 144 | 160 | 160 | 177 |
| 3 | P3 | 152 | 168 | 176 | 241 |
| 4 | P2 | 168 | 168 | 168 | 385 |
| 4 | P3 | 160 | 160 | 168 | 273 |
| 5 | P2 | 144 | 144 | 144 | 177 |
| 5 | P3 | 112 | 144 | 144 | 209 |
| 6 | P2 | 144 | 168 | 168 | 241 |
| 6 | P3 | 136 | 168 | 168 | 175 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-16 16:42:32 | 2026-09-16 16:42:32 | 2026-09-16 16:42:32 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 1 | - |
| 2 | 测试就绪 | 2026-09-16 16:42:32 | 2026-09-16 16:42:32 | 2026-09-16 16:42:32 | 2026-09-16 16:42:37 | 2026-09-16 16:42:37 | 2026-09-16 16:42:37 | 2026-09-16 16:42:37 | 2026-09-16 16:42:37 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 16:42:32 | 2026-09-16 16:42:32 | 2026-09-16 16:42:32 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 1 | - |
| 4 | 模式切换成功 | 2026-09-16 16:43:13 | 2026-09-16 16:43:13 | 2026-09-16 16:43:13 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-09-16 16:42:32 | 2026-09-16 16:42:32 | 2026-09-16 16:42:32 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 1 | - |
| 6 | 测试就绪 | 2026-09-16 16:42:32 | 2026-09-16 16:42:32 | 2026-09-16 16:42:32 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 2026-09-16 16:42:38 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 132 | 1.362 | 0.992 | 334.3529411764706 | 0.7462255481160562 | 448.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 172 | 1.005 | 0.951 | 4542.111111111111 | 0.9953736394847695 | 4563.222222222223 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 152 | 1.239 | 0.973 | 5109.875 | 0.9953736394847695 | 5133.625 | 合格 | 指标正常 |
| 热源检测 | 2 | 132 | 1.291 | 0.946 | 357.3529411764706 | 0.7679180887372014 | 465.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 172 | 1.467 | 0.902 | 1613.3529411764705 | 0.6832494644013751 | 2361.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 152 | 1.063 | 0.966 | 1897.1875 | 0.7001660746413249 | 2709.625 | 合格 | 指标正常 |
| 热源检测 | 3 | 128 | 1.372 | 0.969 | 356.6875 | 0.7340192926045016 | 485.9375 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 172 | 0.917 | 0.966 | 5320.411764705882 | 1.0831586889093805 | 4911.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 148 | 0.904 | 0.988 | 4785.411764705882 | 0.9804044445515678 | 4881.058823529412 | 合格 | 指标正常 |
| 热源检测 | 4 | 132 | 1.312 | 0.968 | 370.42857142857144 | 0.7879064114250988 | 470.14285714285717 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 88 | 1.036 | 0.981 | 4322.470588235294 | 0.9653568754187523 | 4477.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 152 | 0.979 | 0.981 | 4322.470588235294 | 0.9653568754187523 | 4477.588235294118 | 合格 | 指标正常 |
| 热源检测 | 5 | 132 | 1.198 | 0.987 | 399.88235294117646 | 0.8932982917214192 | 447.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 172 | 1.003 | 0.939 | 5343.176470588235 | 1.0110641139804095 | 5284.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 152 | 0.982 | 0.973 | 4714 | 0.98004158004158 | 4810 | 合格 | 指标正常 |
| 热源检测 | 6 | 132 | 1.224 | 0.964 | 377.88235294117646 | 0.8233786208664445 | 458.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 172 | 1.333 | 0.935 | 1390.157894736842 | 0.7316012519735202 | 1900.157894736842 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 152 | 1.034 | 0.963 | 1614.235294117647 | 0.7223479863121874 | 2234.705882352941 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2842 | 3808.5 | - | 334.3529411764706 | 0.7462255481160562 | 448.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 3037.5 | 3955.5 | - | 357.3529411764706 | 0.7679180887372014 | 465.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 2853.5 | 3887.5 | - | 356.6875 | 0.7340192926045016 | 485.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 10.5 | 3889.5 | 4936.5 | - | 370.42857142857144 | 0.7879064114250988 | 470.14285714285717 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 3399 | 3805 | - | 399.88235294117646 | 0.8932982917214192 | 447.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 3212 | 3901 | - | 377.88235294117646 | 0.8233786208664445 | 458.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 40879 | 41069 | - | 4542.111111111111 | 0.9953736394847695 | 4563.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 15177.5 | 21677 | - | 1785.5882352941176 | 0.7001660746413249 | 2550.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45223.5 | 41751.5 | - | 5320.411764705882 | 1.0831586889093805 | 4911.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 36741 | 38059.5 | - | 4322.470588235294 | 0.9653568754187523 | 4477.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45417 | 44920 | - | 5343.176470588235 | 1.0110641139804095 | 5284.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 13721 | 18995 | - | 1444.3157894736842 | 0.7223479863121874 | 1999.4736842105262 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-16 16:58:29（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789548952904-35 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：156.4秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:168 / P3:184 | P2:321 / P3:225 | 51.752 | 172 | 321 | 0.814 | 0.953 | 337.6470588235294 | 0.6707958396634335 | 503.3529411764706 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | 不合格 | P2:160 / P3:144 | P2:321 / P3:241 | 51.16 | 157.5 | 321 | 1.358 | 0.958 | 328.625 | 0.7194854953475643 | 456.75 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 1 | 不合格 | P2:152 / P3:152 | P2:223 / P3:207 | 51.304 | 161 | 223 | 0.834 | 0.953 | 338.47058823529414 | 0.7684294871794872 | 440.47058823529414 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | 不合格 | P2:144 / P3:144 | P2:191 / P3:209 | 45.798 | 141.5 | 209 | 1.007 | 0.957 | 411.94117647058823 | 0.8122245418696358 | 507.1764705882353 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | 不合格 | P2:152 / P3:160 | P2:161 / P3:207 | 49.501 | 168 | 207 | 0.965 | 0.969 | 368.22222222222223 | 0.8432569974554708 | 436.6666666666667 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 1 | 不合格 | P2:176 / P3:136 | P2:481 / P3:481 | 50.356 | 169.5 | 481 | 1.809 | 0.972 | 331 | 0.8858557473571524 | 373.65 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-09-16 16:56:58 | 窗口结束：2026-09-16 16:57:18 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 872 | 168 | 321 | 184 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 884 | 160 | 321 | 144 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 892 | 152 | 223 | 152 | 207 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 880 | 144 | 191 | 144 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 896 | 152 | 161 | 160 | 207 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 892 | 176 | 481 | 136 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 168 | 168 | 321 |
| 1 | P3 | 168 | 184 | 184 | 225 |
| 2 | P2 | 136 | 160 | 160 | 321 |
| 2 | P3 | 128 | 144 | 144 | 241 |
| 3 | P2 | 144 | 152 | 152 | 223 |
| 3 | P3 | 152 | 152 | 152 | 207 |
| 4 | P2 | 136 | 144 | 160 | 191 |
| 4 | P3 | 128 | 144 | 144 | 209 |
| 5 | P2 | 152 | 152 | 152 | 161 |
| 5 | P3 | 144 | 160 | 160 | 207 |
| 6 | P2 | 144 | 176 | 176 | 481 |
| 6 | P3 | 136 | 136 | 144 | 481 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-16 16:57:43 | 2026-09-16 16:57:43 | 2026-09-16 16:57:43 | 2026-09-16 16:57:48 | 2026-09-16 16:57:48 | 2026-09-16 16:57:48 | 2026-09-16 16:57:48 | 2026-09-16 16:57:48 | 2026-09-16 16:57:49 | 2026-09-16 16:57:49 | 1 | - |
| 2 | 测试就绪 | 2026-09-16 16:57:43 | 2026-09-16 16:57:43 | 2026-09-16 16:57:43 | 2026-09-16 16:57:48 | 2026-09-16 16:57:48 | 2026-09-16 16:57:48 | 2026-09-16 16:57:48 | 2026-09-16 16:57:48 | 2026-09-16 16:57:49 | 2026-09-16 16:57:49 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 16:57:43 | 2026-09-16 16:57:43 | 2026-09-16 16:57:43 | 2026-09-16 16:57:48 | 2026-09-16 16:57:48 | 2026-09-16 16:57:48 | 2026-09-16 16:57:48 | 2026-09-16 16:57:48 | 2026-09-16 16:57:48 | 2026-09-16 16:57:48 | 1 | - |
| 4 | 测试就绪 | 2026-09-16 16:57:43 | 2026-09-16 16:57:43 | 2026-09-16 16:57:43 | 2026-09-16 16:57:48 | 2026-09-16 16:57:48 | 2026-09-16 16:57:48 | 2026-09-16 16:57:48 | 2026-09-16 16:57:48 | 2026-09-16 16:57:49 | 2026-09-16 16:57:49 | 1 | - |
| 5 | 模式切换成功 | 2026-09-16 16:58:24 | 2026-09-16 16:58:24 | 2026-09-16 16:58:24 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-09-16 16:58:24 | 2026-09-16 16:58:24 | 2026-09-16 16:58:24 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 188 | 1.495 | 0.965 | 337.6470588235294 | 0.6707958396634335 | 503.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 184 | 0.814 | 0.938 | 3685.8888888888887 | 0.9920007176926182 | 3715.6111111111113 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 184 | 1.015 | 0.953 | 3685.8888888888887 | 0.981043354823446 | 3757.1111111111113 | 合格 | 指标正常 |
| 热源检测 | 2 | 184 | 1.39 | 0.97 | 328.625 | 0.7194854953475643 | 456.75 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 184 | 1.358 | 0.934 | 714.7894736842105 | 0.45100122870521037 | 1584.8947368421052 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 188 | 2.28 | 0.969 | 704.35 | 0.4663334216101695 | 1510.4 | 合格 | 指标正常 |
| 热源检测 | 3 | 180 | 1.301 | 0.972 | 338.47058823529414 | 0.7684294871794872 | 440.47058823529414 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 176 | 0.834 | 0.917 | 4164 | 1.0062680300261293 | 4138.0625 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 184 | 0.986 | 0.963 | 3959.5882352941176 | 1.003338848395415 | 3946.4117647058824 | 合格 | 指标正常 |
| 热源检测 | 4 | 184 | 1.234 | 0.965 | 411.94117647058823 | 0.8122245418696358 | 507.1764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 184 | 1.011 | 0.941 | 3483.684210526316 | 1.0014827815771954 | 3478.5263157894738 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 188 | 1.026 | 0.962 | 3510.7368421052633 | 1.0092598196453428 | 3478.5263157894738 | 合格 | 指标正常 |
| 热源检测 | 5 | 180 | 1.236 | 0.975 | 368.22222222222223 | 0.8432569974554708 | 436.6666666666667 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 116 | 0.991 | 0.968 | 3764.3888888888887 | 1.0092496052905955 | 3729.8888888888887 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 188 | 1.051 | 0.967 | 3633.8947368421054 | 1.0283892877357086 | 3533.5789473684213 | 合格 | 指标正常 |
| 热源检测 | 6 | 180 | 1.139 | 0.971 | 331 | 0.8858557473571524 | 373.65 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 116 | 1.809 | 0.977 | 768.2222222222222 | 0.551707628471114 | 1392.4444444444443 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 188 | 1.895 | 0.969 | 741.5263157894736 | 0.5599093907721655 | 1324.3684210526317 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2870 | 4278.5 | - | 337.6470588235294 | 0.6707958396634335 | 503.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 2629 | 3654 | - | 328.625 | 0.7194854953475643 | 456.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2877 | 3744 | - | 338.47058823529414 | 0.7684294871794872 | 440.47058823529414 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3501.5 | 4311 | - | 411.94117647058823 | 0.8122245418696358 | 507.1764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 3314 | 3930 | - | 368.22222222222223 | 0.8432569974554708 | 436.6666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 10 | 3310 | 3736.5 | - | 331 | 0.8858557473571524 | 373.65 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 33173 | 33440.5 | - | 3685.8888888888887 | 0.9920007176926182 | 3715.6111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 6790.5 | 15056.5 | - | 714.7894736842105 | 0.45100122870521037 | 1584.8947368421052 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 33312 | 33104.5 | - | 4164 | 1.0062680300261293 | 4138.0625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 33352 | 33046 | - | 3510.7368421052633 | 1.0092598196453428 | 3478.5263157894738 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 34522 | 33569 | - | 3835.777777777778 | 1.0283892877357086 | 3729.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 6914 | 12532 | - | 768.2222222222222 | 0.551707628471114 | 1392.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-16 17:01:39（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789549145203-36 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.9秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:200 / P3:176 | P2:385 / P3:273 | 51.188 | 185.5 | 385 | 0.957 | 0.962 | 318.5 | 0.6604077871212994 | 482.27777777777777 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | 不合格 | P2:192 / P3:176 | P2:385 / P3:305 | 51.408 | 181.5 | 385 | 1.519 | 0.948 | 351.9375 | 0.723221166195736 | 486.625 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 1 | 不合格 | P2:144 / P3:128 | P2:207 / P3:175 | 46.123 | 134.5 | 207 | 0.974 | 0.96 | 311.63157894736844 | 0.7745944531658817 | 402.3157894736842 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | 不合格 | P2:176 / P3:192 | P2:191 / P3:257 | 49.477 | 177.5 | 257 | 1.003 | 0.953 | 391.63157894736844 | 0.8134018364669873 | 481.4736842105263 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | 不合格 | P2:168 / P3:176 | P2:193 / P3:191 | 52.55 | 187 | 193 | 1.066 | 0.954 | 384.1111111111111 | 0.8543185468923761 | 449.6111111111111 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 1 | 不合格 | P2:168 / P3:176 | P2:481 / P3:529 | 47.33 | 174.5 | 529 | 1.411 | 0.96 | 344.3 | 0.8862290862290862 | 388.5 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-09-16 17:00:08 | 窗口结束：2026-09-16 17:00:28 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 812 | 200 | 385 | 176 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 828 | 192 | 385 | 176 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 816 | 144 | 207 | 128 | 175 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 832 | 176 | 191 | 192 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 812 | 168 | 193 | 176 | 191 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 804 | 168 | 481 | 176 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 200 | 200 | 385 |
| 1 | P3 | 144 | 176 | 184 | 273 |
| 2 | P2 | 152 | 192 | 192 | 385 |
| 2 | P3 | 160 | 176 | 184 | 305 |
| 3 | P2 | 128 | 144 | 152 | 207 |
| 3 | P3 | 112 | 128 | 128 | 175 |
| 4 | P2 | 136 | 176 | 176 | 191 |
| 4 | P3 | 152 | 192 | 192 | 257 |
| 5 | P2 | 160 | 168 | 168 | 193 |
| 5 | P3 | 144 | 176 | 184 | 191 |
| 6 | P2 | 168 | 168 | 168 | 481 |
| 6 | P3 | 176 | 176 | 176 | 529 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-16 17:00:53 | 2026-09-16 17:00:53 | 2026-09-16 17:00:53 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 1 | - |
| 2 | 测试就绪 | 2026-09-16 17:00:53 | 2026-09-16 17:00:53 | 2026-09-16 17:00:53 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 1 | - |
| 3 | 测试就绪 | 2026-09-16 17:00:53 | 2026-09-16 17:00:53 | 2026-09-16 17:00:53 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 1 | - |
| 4 | 测试就绪 | 2026-09-16 17:00:53 | 2026-09-16 17:00:53 | 2026-09-16 17:00:53 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:59 | 2026-09-16 17:00:59 | 1 | - |
| 5 | 测试就绪 | 2026-09-16 17:00:53 | 2026-09-16 17:00:53 | 2026-09-16 17:00:53 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 1 | - |
| 6 | 测试就绪 | 2026-09-16 17:00:53 | 2026-09-16 17:00:53 | 2026-09-16 17:00:53 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 2026-09-16 17:00:58 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 140 | 1.492 | 0.958 | 318.5 | 0.6604077871212994 | 482.27777777777777 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 168 | 0.957 | 0.94 | 4754 | 1.0601269908336561 | 4484.368421052632 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 160 | 1.002 | 0.982 | 4674.058823529412 | 0.9722847633498115 | 4807.294117647059 | 合格 | 指标正常 |
| 热源检测 | 2 | 140 | 1.375 | 0.957 | 351.9375 | 0.723221166195736 | 486.625 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 168 | 1.543 | 0.931 | 1611.8823529411766 | 0.627651289568922 | 2568.1176470588234 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 160 | 1.262 | 0.957 | 1712.625 | 0.627651289568922 | 2728.625 | 合格 | 指标正常 |
| 热源检测 | 3 | 140 | 1.309 | 0.976 | 311.63157894736844 | 0.7745944531658817 | 402.3157894736842 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 172 | 0.974 | 0.907 | 5334.117647058823 | 1.0414728548622356 | 5121.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 160 | 0.952 | 0.986 | 5075.6875 | 0.9901969151984393 | 5125.9375 | 合格 | 指标正常 |
| 热源检测 | 4 | 140 | 1.237 | 0.944 | 391.63157894736844 | 0.8134018364669873 | 481.4736842105263 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 168 | 1.003 | 0.958 | 5300.176470588235 | 0.997310340247493 | 5314.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 160 | 1.023 | 0.955 | 4800.823529411765 | 1.0069835159411706 | 4767.529411764706 | 合格 | 指标正常 |
| 热源检测 | 5 | 136 | 1.226 | 0.971 | 384.1111111111111 | 0.8543185468923761 | 449.6111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 172 | 1.066 | 0.926 | 4611.388888888889 | 0.9249910849603281 | 4985.333333333333 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 156 | 1.041 | 0.96 | 4882.64705882353 | 1.0350783120510774 | 4717.176470588235 | 合格 | 指标正常 |
| 热源检测 | 6 | 140 | 1.155 | 0.967 | 344.3 | 0.8862290862290862 | 388.5 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 168 | 1.411 | 0.939 | 1418.7894736842106 | 0.7086115346196309 | 2002.2105263157894 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 156 | 1.142 | 0.974 | 1497.611111111111 | 0.7086115346196309 | 2113.4444444444443 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 2866.5 | 4340.5 | - | 318.5 | 0.6604077871212994 | 482.27777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 2815.5 | 3893 | - | 351.9375 | 0.723221166195736 | 486.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 2960.5 | 3822 | - | 311.63157894736844 | 0.7745944531658817 | 402.3157894736842 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 3720.5 | 4574 | - | 391.63157894736844 | 0.8134018364669873 | 481.4736842105263 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 3457 | 4046.5 | - | 384.1111111111111 | 0.8543185468923761 | 449.6111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 10 | 3443 | 3885 | - | 344.3 | 0.8862290862290862 | 388.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 45163 | 42601.5 | - | 4754 | 1.0601269908336561 | 4484.368421052632 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13701 | 21829 | - | 1611.8823529411766 | 0.627651289568922 | 2568.1176470588234 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45340 | 43534.5 | - | 5334.117647058823 | 1.0414728548622356 | 5121.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45051.5 | 45173 | - | 5300.176470588235 | 0.997310340247493 | 5314.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 41502.5 | 44868 | - | 4611.388888888889 | 0.9249910849603281 | 4985.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 13478.5 | 19021 | - | 1418.7894736842106 | 0.7086115346196309 | 2002.2105263157894 | 在线、无火警、无故障、光源就绪、同步正常 |

