================================================================================================
完成时间：2026-11-19 13:54:21（Asia/Shanghai (UTC+8)）
批次：field-waveform-1795067508401-101 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 3 / B 0 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-19 13:52:32 | 结束：2026-11-19 13:52:39
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 706ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 700ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 706ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 700ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 706ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 700ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 706ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 700ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 706ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 700ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:128 / P3:152 | P2:385 / P3:449 | 39.591 | 130 | 449 | 0.5892857142857143 | 0.942 | 24.88888888888889 | 1.696969696969697 | 14.666666666666666 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | 2.3483903169453457 | 0.943 | 445.22222222222223 | 0.4258235919234857 | 1045.5555555555557 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 3 | 1 | A类合格 | P2:184 / P3:176 | P2:289 / P3:433 | 55.745 | 195.5 | 433 | 1.2324872259765947 | 0.952 | 1348.2222222222222 | 0.811367435640254 | 1661.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:176 | P2:401 / P3:433 | 52.461 | 171 | 433 | 1.0258490460471101 | 0.943 | 1985.888888888889 | 0.9748022907008453 | 2037.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:184 | P2:625 / P3:689 | 52.984 | 167.5 | 689 | 0.9834441087613293 | 0.963 | 1655 | 1.016834603096584 | 1627.6 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:232 / P3:184 | P2:481 / P3:545 | 65.947 | 234 | 545 | 2.049271137026239 | 0.915 | 190.55555555555554 | 0.48797837530231897 | 390.5 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 232 > B上限 220 |

噪声采集诊断
窗口开始：2026-11-19 13:52:50 | 窗口结束：2026-11-19 13:53:10 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1008 | 128 | 385 | 152 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 3 | 984 | 184 | 289 | 176 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 988 | 160 | 401 | 176 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 1004 | 184 | 625 | 184 | 689 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 1000 | 232 | 481 | 184 | 545 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 112 | 128 | 136 | 385 |
| 1 | P3 | 128 | 152 | 160 | 449 |
| 2 | P2 | - | - | - | - |
| 2 | P3 | - | - | - | - |
| 3 | P2 | 184 | 184 | 200 | 289 |
| 3 | P3 | 176 | 176 | 176 | 433 |
| 4 | P2 | 160 | 160 | 168 | 401 |
| 4 | P3 | 168 | 176 | 176 | 433 |
| 5 | P2 | 152 | 184 | 200 | 625 |
| 5 | P3 | 160 | 184 | 200 | 689 |
| 6 | P2 | 232 | 232 | 256 | 481 |
| 6 | P3 | 160 | 184 | 216 | 545 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-19 13:54:16 | 2026-11-19 13:54:16 | 2026-11-19 13:54:16 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-19 13:54:16 | 2026-11-19 13:54:16 | 2026-11-19 13:54:16 | - | - | - | - | - | - | - | 1 | - |
| 3 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 4 | 模式切换成功 | 2026-11-19 13:54:16 | 2026-11-19 13:54:16 | 2026-11-19 13:54:16 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-19 13:54:16 | 2026-11-19 13:54:16 | 2026-11-19 13:54:16 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-19 13:54:16 | 2026-11-19 13:54:16 | 2026-11-19 13:54:16 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 216 | 0.5892857142857143 | 0.947 | 24.88888888888889 | 1.696969696969697 | 14.666666666666666 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 1 | 276 | 0.9540920478797439 | 0.919 | 4310.8 | 1.0481169004838435 | 4112.9 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 224 | 0.9976231505139938 | 0.963 | 1869.888888888889 | 1.0023825123592829 | 1865.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 2 | 284 | 1.6807022877555673 | 0.939 | 1461.888888888889 | 0.5949893727671506 | 2457 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 220 | 2.3483903169453457 | 0.947 | 445.22222222222223 | 0.4258235919234857 | 1045.5555555555557 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 216 | 0.7870036101083032 | 0.961 | 30.77777777777778 | 1.2706422018348624 | 24.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 268 | 1.1865275422166508 | 0.929 | 3013.5555555555557 | 0.8427954383021037 | 3575.6666666666665 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 224 | 1.2324872259765947 | 0.968 | 1348.2222222222222 | 0.811367435640254 | 1661.6666666666667 | 合格 | 指标正常 |
| 热源检测 | 4 | 196 | 0.8296296296296296 | 0.934 | 30 | 1.2053571428571428 | 24.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 276 | 1.05654653561461 | 0.919 | 3745.909090909091 | 0.946479843803836 | 3957.7272727272725 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 224 | 1.0258490460471101 | 0.976 | 1985.888888888889 | 0.9748022907008453 | 2037.2222222222222 | 合格 | 指标正常 |
| 热源检测 | 5 | 204 | 0.7820069204152249 | 0.976 | 32.111111111111114 | 1.2787610619469028 | 25.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 272 | 1.0028289605447627 | 0.935 | 4438.222222222223 | 0.9971790198966473 | 4450.777777777777 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 224 | 0.9834441087613293 | 0.982 | 1655 | 1.016834603096584 | 1627.6 | 合格 | 指标正常 |
| 热源检测 | 6 | 204 | 0.9172661870503597 | 0.923 | 15.444444444444445 | 1.0901960784313725 | 14.166666666666666 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 272 | 1.4186259034643183 | 0.904 | 708.0588235294117 | 0.7049074724759897 | 1004.4705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 220 | 2.049271137026239 | 0.918 | 190.55555555555554 | 0.48797837530231897 | 390.5 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 224 | 132 | - | 24.88888888888889 | 1.696969696969697 | 14.666666666666666 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 277 | 218 | - | 30.77777777777778 | 1.2706422018348624 | 24.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 269.5 | 224 | - | 30 | 1.2053571428571428 | 24.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 289 | 225.5 | - | 32.111111111111114 | 1.2787610619469028 | 25.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 18 | 278 | 255 | - | 15.444444444444445 | 1.0901960784313725 | 14.166666666666666 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 43108 | 41128.5 | - | 4310.8 | 1.0481169004838435 | 4112.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 13157 | 22113 | - | 1461.888888888889 | 0.5949893727671506 | 2457 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 27121.5 | 32180.5 | - | 3013.5555555555557 | 0.8427954383021037 | 3575.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 11 | 41204.5 | 43534.5 | - | 3745.909090909091 | 0.946479843803836 | 3957.7272727272725 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 39943.5 | 40056.5 | - | 4438.222222222223 | 0.9971790198966473 | 4450.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 17 | 12036.5 | 17076 | - | 708.0588235294117 | 0.7049074724759897 | 1004.4705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |

