================================================================================================
完成时间：2026-09-09 16:17:00
批次：field-waveform-1788941669885-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：150.5秒 | 设备：6（A 5 / B 0 / NG 1 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:200 / P3:200 | P2:433 / P3:337 | 70.402 | 225 | 289 | 0.896 | 0.962 | 175.77777777777777 | 0.6499589153656532 | 270.44444444444446 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:152 / P3:152 | P2:513 / P3:561 | 64.897 | 199 | 278 | 1.56 | 0.973 | 173.16666666666666 | 0.7498195814289151 | 230.94444444444446 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:200 / P3:176 | P2:225 / P3:193 | 60.33 | 200.5 | 256 | 0.941 | 0.948 | 227.35294117647058 | 0.7670172653304227 | 296.4117647058824 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | A类合格 | P2:168 / P3:176 | P2:193 / P3:289 | 66.703 | 195 | 275 | 1.004 | 0.959 | 286.7647058823529 | 0.8110131425719515 | 353.5882352941176 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:192 | P2:433 / P3:369 | 69.213 | 237.5 | 320 | 0.999 | 0.954 | 257.625 | 0.8017895351099008 | 321.3125 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:152 / P3:160 | P2:465 / P3:321 | 62.376 | 205.5 | 256 | 1.45 | 0.957 | 259.47058823529414 | 0.7338213275661287 | 353.5882352941176 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-09 16:15:29 | 窗口结束：2026-09-09 16:15:49 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：250 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 764 | 200 | 433 | 200 | 337 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 764 | 152 | 513 | 152 | 561 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 764 | 200 | 225 | 176 | 193 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 764 | 168 | 193 | 176 | 289 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 764 | 184 | 433 | 192 | 369 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 764 | 152 | 465 | 160 | 321 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-09 16:16:15 | 2026-09-09 16:16:15 | 2026-09-09 16:16:15 | 2026-09-09 16:16:20 | 2026-09-09 16:16:20 | 2026-09-09 16:16:20 | 2026-09-09 16:16:20 | 2026-09-09 16:16:20 | 2026-09-09 16:16:20 | 2026-09-09 16:16:20 | 1 | - |
| 2 | 测试就绪 | 2026-09-09 16:16:15 | 2026-09-09 16:16:15 | 2026-09-09 16:16:15 | 2026-09-09 16:16:20 | 2026-09-09 16:16:20 | 2026-09-09 16:16:20 | 2026-09-09 16:16:20 | 2026-09-09 16:16:20 | 2026-09-09 16:16:20 | 2026-09-09 16:16:20 | 1 | - |
| 3 | 测试就绪 | 2026-09-09 16:16:15 | 2026-09-09 16:16:15 | 2026-09-09 16:16:15 | 2026-09-09 16:16:20 | 2026-09-09 16:16:20 | 2026-09-09 16:16:20 | 2026-09-09 16:16:20 | 2026-09-09 16:16:20 | 2026-09-09 16:16:20 | 2026-09-09 16:16:20 | 1 | - |
| 4 | 测试就绪 | 2026-09-09 16:16:15 | 2026-09-09 16:16:15 | 2026-09-09 16:16:15 | 2026-09-09 16:16:20 | 2026-09-09 16:16:20 | 2026-09-09 16:16:20 | 2026-09-09 16:16:20 | 2026-09-09 16:16:20 | 2026-09-09 16:16:20 | 2026-09-09 16:16:20 | 1 | - |
| 5 | 测试就绪 | 2026-09-09 16:16:15 | 2026-09-09 16:16:15 | 2026-09-09 16:16:15 | 2026-09-09 16:16:20 | 2026-09-09 16:16:20 | 2026-09-09 16:16:20 | 2026-09-09 16:16:20 | 2026-09-09 16:16:20 | 2026-09-09 16:16:20 | 2026-09-09 16:16:20 | 1 | - |
| 6 | 测试就绪 | 2026-09-09 16:16:15 | 2026-09-09 16:16:15 | 2026-09-09 16:16:15 | 2026-09-09 16:16:20 | 2026-09-09 16:16:20 | 2026-09-09 16:16:20 | 2026-09-09 16:16:20 | 2026-09-09 16:16:20 | 2026-09-09 16:16:20 | 2026-09-09 16:16:20 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 108 | 1.559 | 0.959 | 175.77777777777777 | 0.6499589153656532 | 270.44444444444446 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 136 | 0.896 | 0.948 | 2808.84375 | 1.093972882841216 | 2567.5625 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 144 | 1.015 | 0.976 | 2495.5 | 0.9719334972371656 | 2567.5625 | 合格 | 指标正常 |
| 热源检测 | 2 | 108 | 1.334 | 0.978 | 173.16666666666666 | 0.7498195814289151 | 230.94444444444446 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 136 | 1.56 | 0.969 | 1529 | 0.6420323325635104 | 2381.5 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 144 | 2.281 | 0.972 | 1725.5882352941176 | 0.6314169482769754 | 2732.8823529411766 | 合格 | 指标正常 |
| 热源检测 | 3 | 108 | 1.325 | 0.955 | 227.35294117647058 | 0.7670172653304227 | 296.4117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 136 | 0.941 | 0.906 | 5320.705882352941 | 1.0779387930212603 | 4936 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 144 | 1.003 | 0.973 | 5115.4375 | 0.9906798842853166 | 5163.5625 | 合格 | 指标正常 |
| 热源检测 | 4 | 108 | 1.277 | 0.984 | 286.7647058823529 | 0.8110131425719515 | 353.5882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 136 | 1.004 | 0.952 | 4688.105263157895 | 0.9825494175785386 | 4771.368421052632 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 144 | 1.029 | 0.944 | 4774.35294117647 | 1.0074975173783516 | 4738.823529411765 | 合格 | 指标正常 |
| 热源检测 | 5 | 108 | 1.244 | 0.96 | 257.625 | 0.8017895351099008 | 321.3125 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 136 | 0.999 | 0.939 | 5297.705882352941 | 1.001467824617198 | 5289.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 144 | 1.003 | 0.96 | 5131.3125 | 1.0032749624234722 | 5114.5625 | 合格 | 指标正常 |
| 热源检测 | 6 | 108 | 1.374 | 0.976 | 259.47058823529414 | 0.7338213275661287 | 353.5882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 136 | 1.565 | 0.936 | 865.25 | 0.6363887101222764 | 1359.625 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 144 | 1.892 | 0.963 | 1214.8235294117646 | 0.6117660998874341 | 1985.764705882353 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 1582 | 2434 | - | 175.77777777777777 | 0.6499589153656532 | 270.44444444444446 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 1558.5 | 2078.5 | - | 173.16666666666666 | 0.7498195814289151 | 230.94444444444446 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 1932.5 | 2519.5 | - | 227.35294117647058 | 0.7670172653304227 | 296.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2437.5 | 3005.5 | - | 286.7647058823529 | 0.8110131425719515 | 353.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 2061 | 2570.5 | - | 257.625 | 0.8017895351099008 | 321.3125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2205.5 | 3005.5 | - | 259.47058823529414 | 0.7338213275661287 | 353.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16 | 44941.5 | 41081 | - | 2808.84375 | 1.093972882841216 | 2567.5625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14667.5 | 23229.5 | - | 1629.7222222222222 | 0.6314169482769754 | 2581.0555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45226 | 41956 | - | 5320.705882352941 | 1.0779387930212603 | 4936 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 44537 | 45328 | - | 4688.105263157895 | 0.9825494175785386 | 4771.368421052632 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45030.5 | 44964.5 | - | 5297.705882352941 | 1.001467824617198 | 5289.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 12 | 10383 | 16879 | - | 865.25 | 0.6151430771965164 | 1406.5833333333333 | 在线、无火警、无故障、光源就绪、同步正常 |

