================================================================================================
完成时间：2026-09-09 16:25:31
批次：field-waveform-1788942180558-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：150.6秒 | 设备：6（A 6 / B 0 / NG 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:176 | P2:385 / P3:289 | 111.409 | 337 | 560 | 1.027 | 0.953 | 211.11764705882354 | 0.6474833122857658 | 326.05882352941177 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:144 / P3:152 | P2:465 / P3:497 | 107.925 | 301.5 | 463 | 1.582 | 0.958 | 220.64705882352942 | 0.7367904144568846 | 299.47058823529414 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:160 | P2:191 / P3:175 | 121.646 | 325.5 | 512 | 0.964 | 0.944 | 257.47058823529414 | 0.7630753138075314 | 337.4117647058824 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:192 | P2:207 / P3:273 | 110.89 | 298 | 468 | 1.071 | 0.961 | 346 | 0.818329637841833 | 422.8125 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:152 / P3:176 | P2:369 / P3:321 | 113.564 | 292 | 445 | 0.999 | 0.972 | 311.75 | 0.8169014084507042 | 381.625 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:192 / P3:192 | P2:481 / P3:337 | 102.644 | 311.5 | 487 | 1.127 | 0.965 | 294.05882352941177 | 0.7506006006006006 | 391.7647058823529 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-09 16:23:59 | 窗口结束：2026-09-09 16:24:20 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：250 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 760 | 176 | 385 | 176 | 289 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 760 | 144 | 465 | 152 | 497 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 760 | 160 | 191 | 160 | 175 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 760 | 176 | 207 | 192 | 273 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 760 | 152 | 369 | 176 | 321 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 760 | 192 | 481 | 192 | 337 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-09 16:24:45 | 2026-09-09 16:24:45 | 2026-09-09 16:24:45 | 2026-09-09 16:24:50 | 2026-09-09 16:24:50 | 2026-09-09 16:24:50 | 2026-09-09 16:24:50 | 2026-09-09 16:24:50 | 2026-09-09 16:24:51 | 2026-09-09 16:24:51 | 1 | - |
| 2 | 测试就绪 | 2026-09-09 16:24:45 | 2026-09-09 16:24:45 | 2026-09-09 16:24:45 | 2026-09-09 16:24:51 | 2026-09-09 16:24:51 | 2026-09-09 16:24:51 | 2026-09-09 16:24:51 | 2026-09-09 16:24:51 | 2026-09-09 16:24:51 | 2026-09-09 16:24:51 | 1 | - |
| 3 | 测试就绪 | 2026-09-09 16:24:45 | 2026-09-09 16:24:45 | 2026-09-09 16:24:45 | 2026-09-09 16:24:50 | 2026-09-09 16:24:50 | 2026-09-09 16:24:50 | 2026-09-09 16:24:50 | 2026-09-09 16:24:50 | 2026-09-09 16:24:51 | 2026-09-09 16:24:51 | 1 | - |
| 4 | 测试就绪 | 2026-09-09 16:24:45 | 2026-09-09 16:24:45 | 2026-09-09 16:24:45 | 2026-09-09 16:24:51 | 2026-09-09 16:24:51 | 2026-09-09 16:24:51 | 2026-09-09 16:24:51 | 2026-09-09 16:24:51 | 2026-09-09 16:24:51 | 2026-09-09 16:24:51 | 1 | - |
| 5 | 测试就绪 | 2026-09-09 16:24:45 | 2026-09-09 16:24:45 | 2026-09-09 16:24:45 | 2026-09-09 16:24:51 | 2026-09-09 16:24:51 | 2026-09-09 16:24:51 | 2026-09-09 16:24:51 | 2026-09-09 16:24:51 | 2026-09-09 16:24:51 | 2026-09-09 16:24:51 | 1 | - |
| 6 | 测试就绪 | 2026-09-09 16:24:45 | 2026-09-09 16:24:45 | 2026-09-09 16:24:45 | 2026-09-09 16:24:51 | 2026-09-09 16:24:51 | 2026-09-09 16:24:51 | 2026-09-09 16:24:51 | 2026-09-09 16:24:51 | 2026-09-09 16:24:51 | 2026-09-09 16:24:51 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 100 | 1.544 | 0.94 | 211.11764705882354 | 0.6474833122857658 | 326.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 132 | 1.021 | 0.953 | 2559.8529411764707 | 1.1172370414110036 | 2291.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 120 | 1.014 | 0.965 | 2495.09375 | 0.9725209807671226 | 2565.59375 | 合格 | 指标正常 |
| 热源检测 | 2 | 100 | 1.302 | 0.967 | 220.64705882352942 | 0.7367904144568846 | 299.47058823529414 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 132 | 1.376 | 0.947 | 1422.9444444444443 | 0.6013570623591284 | 2366.222222222222 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 120 | 2.164 | 0.962 | 1615.111111111111 | 0.6307932650581496 | 2560.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 3 | 100 | 1.29 | 0.988 | 257.47058823529414 | 0.7630753138075314 | 337.4117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 132 | 0.958 | 0.884 | 4555.263157894737 | 1.059545087285459 | 4299.263157894737 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 120 | 0.967 | 0.961 | 5107.5625 | 0.9909779906627054 | 5154.0625 | 合格 | 指标正常 |
| 热源检测 | 4 | 100 | 1.227 | 0.972 | 346 | 0.818329637841833 | 422.8125 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 132 | 1.078 | 0.939 | 5014.823529411765 | 0.9797503849955179 | 5118.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 120 | 1.023 | 0.971 | 4765 | 1.007299360839613 | 4730.470588235294 | 合格 | 指标正常 |
| 热源检测 | 5 | 100 | 1.24 | 0.983 | 311.75 | 0.8169014084507042 | 381.625 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 132 | 0.999 | 0.966 | 5411.8125 | 1.0011214910049484 | 5405.75 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 120 | 0.991 | 0.967 | 5141.3125 | 1.0030728334694972 | 5125.5625 | 合格 | 指标正常 |
| 热源检测 | 6 | 100 | 1.347 | 0.976 | 294.05882352941177 | 0.7506006006006006 | 391.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 132 | 1.045 | 0.949 | 0.6285435776151364 | 0.8983008267482757 | 0.6997027709418645 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 120 | 2.57 | 0.972 | 11.29988726042841 | 0.6010073754272351 | 18.801578354002256 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 1794.5 | 2771.5 | - | 211.11764705882354 | 0.6474833122857658 | 326.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1875.5 | 2545.5 | - | 220.64705882352942 | 0.7367904144568846 | 299.47058823529414 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2188.5 | 2868 | - | 257.47058823529414 | 0.7630753138075314 | 337.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 2768 | 3382.5 | - | 346 | 0.818329637841833 | 422.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 2494 | 3053 | - | 311.75 | 0.8169014084507042 | 381.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2499.5 | 3330 | - | 294.05882352941177 | 0.7506006006006006 | 391.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 17 | 45278 | 41049.5 | - | 2663.4117647058824 | 1.1030097808743102 | 2414.676470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14373 | 22759.5 | - | 1597 | 0.6315165095894022 | 2528.8333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 44399.5 | 42638 | - | 4673.631578947368 | 1.0413129133636663 | 4488.210526315789 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 44542 | 45335.5 | - | 5240.235294117647 | 0.9824971600622029 | 5333.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 45222 | 45168.5 | - | 5652.75 | 1.0011844537675592 | 5646.0625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 31289 | 19666.5 | 21893 | - | 0.6285435776151364 | 0.8983008267482757 | 0.6997027709418645 | 在线、无火警、无故障、光源就绪、同步正常 |

