================================================================================================
完成时间：2026-09-09 16:28:38
批次：field-waveform-1788942367809-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：150.5秒 | 设备：6（A 4 / B 0 / NG 2 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:176 | P2:369 / P3:305 | 62.907 | 184.5 | 244 | 0.997 | 0.965 | 248.1875 | 0.749245283018868 | 331.25 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:160 / P3:160 | P2:401 / P3:241 | 56.721 | 192 | 248 | 1.545 | 0.964 | 177.52941176470588 | 0.6750167747707448 | 263 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:192 / P3:184 | P2:239 / P3:223 | 65.703 | 230.5 | 273 | 1.009 | 0.948 | 187.1578947368421 | 0.805618486633439 | 232.31578947368422 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:272 / P3:224 | P2:337 / P3:369 | 60.747 | 307 | 353 | 0.994 | 0.962 | 354.11764705882354 | 0.8164926081649261 | 433.70588235294116 | 0 | 噪声波动值超过上限；P2波动 272 > B上限 250 |
| 5 | 1 | A类合格 | P2:160 / P3:160 | P2:337 / P3:225 | 62.232 | 172 | 215 | 0.937 | 0.948 | 275.27777777777777 | 0.7491684306017539 | 367.44444444444446 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:272 / P3:248 | P2:641 / P3:609 | 65.121 | 260.5 | 273 | 1.136 | 0.952 | 300.6111111111111 | 0.8863226863226863 | 339.1666666666667 | 0 | 噪声波动值超过上限；P2波动 272 > B上限 250 |

噪声采集诊断
窗口开始：2026-09-09 16:27:07 | 窗口结束：2026-09-09 16:27:27 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：250 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 780 | 176 | 369 | 176 | 305 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 780 | 160 | 401 | 160 | 241 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 780 | 192 | 239 | 184 | 223 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 780 | 272 | 337 | 224 | 369 | 不合格 | 噪声波动值超过上限 |
| 5 | 780 | 160 | 337 | 160 | 225 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 780 | 272 | 641 | 248 | 609 | 不合格 | 噪声波动值超过上限 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-09 16:27:52 | 2026-09-09 16:27:52 | 2026-09-09 16:27:52 | 2026-09-09 16:27:58 | 2026-09-09 16:27:58 | 2026-09-09 16:27:58 | 2026-09-09 16:27:58 | 2026-09-09 16:27:58 | 2026-09-09 16:27:58 | 2026-09-09 16:27:58 | 1 | - |
| 2 | 测试就绪 | 2026-09-09 16:27:52 | 2026-09-09 16:27:52 | 2026-09-09 16:27:52 | 2026-09-09 16:27:58 | 2026-09-09 16:27:58 | 2026-09-09 16:27:58 | 2026-09-09 16:27:58 | 2026-09-09 16:27:58 | 2026-09-09 16:27:58 | 2026-09-09 16:27:58 | 1 | - |
| 3 | 测试就绪 | 2026-09-09 16:27:52 | 2026-09-09 16:27:52 | 2026-09-09 16:27:52 | 2026-09-09 16:27:58 | 2026-09-09 16:27:58 | 2026-09-09 16:27:58 | 2026-09-09 16:27:58 | 2026-09-09 16:27:58 | 2026-09-09 16:27:58 | 2026-09-09 16:27:58 | 1 | - |
| 4 | 测试就绪 | 2026-09-09 16:27:53 | 2026-09-09 16:27:53 | 2026-09-09 16:27:53 | 2026-09-09 16:27:58 | 2026-09-09 16:27:58 | 2026-09-09 16:27:58 | 2026-09-09 16:27:58 | 2026-09-09 16:27:58 | 2026-09-09 16:27:58 | 2026-09-09 16:27:58 | 1 | - |
| 5 | 测试就绪 | 2026-09-09 16:27:53 | 2026-09-09 16:27:53 | 2026-09-09 16:27:53 | 2026-09-09 16:27:58 | 2026-09-09 16:27:58 | 2026-09-09 16:27:58 | 2026-09-09 16:27:58 | 2026-09-09 16:27:58 | 2026-09-09 16:27:58 | 2026-09-09 16:27:58 | 1 | - |
| 6 | 测试就绪 | 2026-09-09 16:27:52 | 2026-09-09 16:27:52 | 2026-09-09 16:27:52 | 2026-09-09 16:27:58 | 2026-09-09 16:27:58 | 2026-09-09 16:27:58 | 2026-09-09 16:27:58 | 2026-09-09 16:27:58 | 2026-09-09 16:27:58 | 2026-09-09 16:27:58 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 104 | 1.304 | 0.983 | 248.1875 | 0.749245283018868 | 331.25 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 144 | 0.997 | 0.941 | 5086.25 | 0.9275342496979644 | 5483.625 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 144 | 1.014 | 0.973 | 4785.470588235294 | 1.0024274237271429 | 4773.882352941177 | 合格 | 指标正常 |
| 热源检测 | 2 | 104 | 1.492 | 0.978 | 177.52941176470588 | 0.6750167747707448 | 263 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 144 | 1.545 | 0.949 | 1283.6190476190477 | 0.5657914069223181 | 2268.714285714286 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 144 | 1.407 | 0.968 | 1585.6470588235295 | 0.5657914069223181 | 2802.529411764706 | 合格 | 指标正常 |
| 热源检测 | 3 | 104 | 1.251 | 0.967 | 187.1578947368421 | 0.805618486633439 | 232.31578947368422 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 144 | 1.009 | 0.896 | 5331.882352941177 | 1.0335343952748544 | 5158.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 144 | 0.907 | 0.973 | 5101.125 | 0.9905457722975352 | 5149.8125 | 合格 | 指标正常 |
| 热源检测 | 4 | 104 | 1.227 | 0.977 | 354.11764705882354 | 0.8164926081649261 | 433.70588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 144 | 0.994 | 0.922 | 4742.736842105263 | 0.9964614295824487 | 4759.578947368421 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 144 | 1.093 | 0.983 | 5117.0625 | 1.007345341798317 | 5079.75 | 合格 | 指标正常 |
| 热源检测 | 5 | 104 | 1.323 | 0.973 | 275.27777777777777 | 0.7491684306017539 | 367.44444444444446 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 144 | 0.937 | 0.904 | 5054.444444444444 | 1.013264431055029 | 4988.277777777777 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 144 | 1.124 | 0.968 | 4719.294117647059 | 0.9737944093121488 | 4846.294117647059 | 合格 | 指标正常 |
| 热源检测 | 6 | 104 | 1.12 | 0.989 | 300.6111111111111 | 0.8863226863226863 | 339.1666666666667 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 144 | 1.302 | 0.898 | 1239.2222222222222 | 0.6678043230944255 | 1855.6666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 144 | 1.202 | 0.98 | 1312.1176470588234 | 0.6678043230944255 | 1964.8235294117646 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 1985.5 | 2650 | - | 248.1875 | 0.749245283018868 | 331.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1509 | 2235.5 | - | 177.52941176470588 | 0.6750167747707448 | 263 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 1778 | 2207 | - | 187.1578947368421 | 0.805618486633439 | 232.31578947368422 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3010 | 3686.5 | - | 354.11764705882354 | 0.8164926081649261 | 433.70588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 2477.5 | 3307 | - | 275.27777777777777 | 0.7491684306017539 | 367.44444444444446 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 2705.5 | 3052.5 | - | 300.6111111111111 | 0.8863226863226863 | 339.1666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 40690 | 43869 | - | 5086.25 | 0.9275342496979644 | 5483.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 10.5 | 13478 | 23821.5 | - | 1283.6190476190477 | 0.5657914069223181 | 2268.714285714286 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45321 | 43850.5 | - | 5331.882352941177 | 1.0335343952748544 | 5158.882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45056 | 45216 | - | 4742.736842105263 | 0.9964614295824487 | 4759.578947368421 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 45490 | 44894.5 | - | 5054.444444444444 | 1.013264431055029 | 4988.277777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 11153 | 16701 | - | 1239.2222222222222 | 0.6678043230944255 | 1855.6666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |

