================================================================================================
完成时间：2026-09-09 16:31:30
批次：field-waveform-1788942540361-6 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：150.1秒 | 设备：6（A 5 / B 0 / NG 1 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:152 | P2:321 / P3:241 | 61.019 | 194 | 248 | 0.997 | 0.96 | 274.625 | 0.7555020632737276 | 363.5 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:160 / P3:160 | P2:401 / P3:225 | 45.49 | 158.5 | 182 | 1.776 | 0.953 | 216.3 | 0.6481869943062631 | 333.7 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:200 / P3:176 | P2:271 / P3:239 | 62.633 | 188 | 238 | 0.993 | 0.968 | 291.6470588235294 | 0.7569465648854962 | 385.29411764705884 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:224 / P3:200 | P2:271 / P3:241 | 59.694 | 191 | 243 | 1.003 | 0.953 | 374.05882352941177 | 0.8167223221166195 | 458 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | A类合格 | P2:168 / P3:168 | P2:321 / P3:241 | 62.914 | 202 | 217 | 1.002 | 0.954 | 167.41176470588235 | 0.7296500448660428 | 229.44117647058823 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:184 / P3:200 | P2:497 / P3:561 | 60.69 | 193 | 224 | 1.314 | 0.962 | 342.1111111111111 | 0.8762094479225954 | 390.44444444444446 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-09 16:29:59 | 窗口结束：2026-09-09 16:30:19 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：250 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 912 | 168 | 321 | 152 | 241 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 912 | 160 | 401 | 160 | 225 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 912 | 200 | 271 | 176 | 239 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 912 | 224 | 271 | 200 | 241 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 912 | 168 | 321 | 168 | 241 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 912 | 184 | 497 | 200 | 561 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-09 16:30:45 | 2026-09-09 16:30:45 | 2026-09-09 16:30:45 | 2026-09-09 16:30:50 | 2026-09-09 16:30:50 | 2026-09-09 16:30:50 | 2026-09-09 16:30:50 | 2026-09-09 16:30:50 | 2026-09-09 16:30:50 | 2026-09-09 16:30:50 | 1 | - |
| 2 | 测试就绪 | 2026-09-09 16:30:45 | 2026-09-09 16:30:45 | 2026-09-09 16:30:45 | 2026-09-09 16:30:50 | 2026-09-09 16:30:50 | 2026-09-09 16:30:50 | 2026-09-09 16:30:50 | 2026-09-09 16:30:50 | 2026-09-09 16:30:50 | 2026-09-09 16:30:50 | 1 | - |
| 3 | 测试就绪 | 2026-09-09 16:30:45 | 2026-09-09 16:30:45 | 2026-09-09 16:30:45 | 2026-09-09 16:30:50 | 2026-09-09 16:30:50 | 2026-09-09 16:30:50 | 2026-09-09 16:30:50 | 2026-09-09 16:30:50 | 2026-09-09 16:30:50 | 2026-09-09 16:30:50 | 1 | - |
| 4 | 测试就绪 | 2026-09-09 16:30:45 | 2026-09-09 16:30:45 | 2026-09-09 16:30:45 | 2026-09-09 16:30:50 | 2026-09-09 16:30:50 | 2026-09-09 16:30:50 | 2026-09-09 16:30:50 | 2026-09-09 16:30:50 | 2026-09-09 16:30:50 | 2026-09-09 16:30:50 | 1 | - |
| 5 | 测试就绪 | 2026-09-09 16:30:45 | 2026-09-09 16:30:45 | 2026-09-09 16:30:45 | 2026-09-09 16:30:50 | 2026-09-09 16:30:50 | 2026-09-09 16:30:50 | 2026-09-09 16:30:50 | 2026-09-09 16:30:50 | 2026-09-09 16:30:50 | 2026-09-09 16:30:50 | 1 | - |
| 6 | 测试就绪 | 2026-09-09 16:30:45 | 2026-09-09 16:30:45 | 2026-09-09 16:30:45 | 2026-09-09 16:30:50 | 2026-09-09 16:30:50 | 2026-09-09 16:30:50 | 2026-09-09 16:30:50 | 2026-09-09 16:30:50 | 2026-09-09 16:30:50 | 2026-09-09 16:30:50 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 132 | 1.363 | 0.973 | 274.625 | 0.7555020632737276 | 363.5 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 128 | 0.998 | 0.948 | 4657.117647058823 | 0.9260957550094164 | 5028.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 140 | 1.007 | 0.956 | 4765.470588235294 | 1.0025368775368775 | 4753.411764705882 | 合格 | 指标正常 |
| 热源检测 | 2 | 128 | 1.463 | 0.973 | 216.3 | 0.6481869943062631 | 333.7 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 128 | 1.693 | 0.939 | 629.578947368421 | 0.5378838976572687 | 1170.4736842105262 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 140 | 2.579 | 0.948 | 1502.4444444444443 | 0.5665088608655579 | 2652.1111111111113 | 合格 | 指标正常 |
| 热源检测 | 3 | 132 | 1.328 | 0.983 | 291.6470588235294 | 0.7569465648854962 | 385.29411764705884 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 128 | 0.989 | 0.914 | 5055.117647058823 | 1.0119402282067285 | 4995.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 140 | 1.007 | 0.996 | 5114.1875 | 0.9906536398745748 | 5162.4375 | 合格 | 指标正常 |
| 热源检测 | 4 | 132 | 1.234 | 0.966 | 374.05882352941177 | 0.8167223221166195 | 458 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 128 | 1.005 | 0.922 | 4554.315789473684 | 0.9895025728987993 | 4602.631578947368 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 140 | 1.009 | 0.962 | 5038.875 | 1.0006454015142112 | 5035.625 | 合格 | 指标正常 |
| 热源检测 | 5 | 132 | 1.379 | 0.961 | 167.41176470588235 | 0.7296500448660428 | 229.44117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 128 | 0.995 | 0.912 | 2742.28125 | 1.020288810343224 | 2687.75 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 140 | 1.014 | 0.98 | 2505.78125 | 0.9734733519485249 | 2574.0625 | 合格 | 指标正常 |
| 热源检测 | 6 | 132 | 1.138 | 0.963 | 342.1111111111111 | 0.8762094479225954 | 390.44444444444446 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 128 | 1.247 | 0.948 | 1215.888888888889 | 0.7307024572649573 | 1664 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 140 | 2.518 | 0.972 | 1231.2222222222222 | 0.6660255447032306 | 1848.611111111111 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 2197 | 2908 | - | 274.625 | 0.7555020632737276 | 363.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 10 | 2163 | 3337 | - | 216.3 | 0.6481869943062631 | 333.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2479 | 3275 | - | 291.6470588235294 | 0.7569465648854962 | 385.29411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3179.5 | 3893 | - | 374.05882352941177 | 0.8167223221166195 | 458 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 17 | 2846 | 3900.5 | - | 167.41176470588235 | 0.7296500448660428 | 229.44117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 3079 | 3514 | - | 342.1111111111111 | 0.8762094479225954 | 390.44444444444446 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41503.5 | 44653 | - | 4882.764705882353 | 0.9294672250464694 | 5253.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 19 | 13522 | 23869 | - | 711.6842105263158 | 0.5665088608655579 | 1256.2631578947369 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 44912 | 44591.5 | - | 5283.764705882353 | 1.0071874684637208 | 5246.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45131 | 45533 | - | 4750.631578947368 | 0.9911712384424484 | 4792.9473684210525 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16 | 45529.5 | 45010.5 | - | 2845.59375 | 1.0115306428500017 | 2813.15625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 11081 | 16637.5 | - | 1231.2222222222222 | 0.6660255447032306 | 1848.611111111111 | 在线、无火警、无故障、光源就绪、同步正常 |

