================================================================================================
完成时间：2026-09-09 16:34:20
批次：field-waveform-1788942710806-8 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：150.0秒 | 设备：6（A 5 / B 0 / NG 1 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | SOFTWARE_VERSION_READ_FAILED；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:168 / P3:160 | P2:305 / P3:257 | 87.891 | 279.5 | 415 | 0.998 | 0.957 | 300.9375 | 0.7392906494702902 | 407.0625 | 0 | SOFTWARE_VERSION_READ_FAILED |
| 2 | 1 | A类合格 | P2:168 / P3:160 | P2:401 / P3:257 | 91.531 | 261 | 384 | 1.668 | 0.956 | 235.31578947368422 | 0.6505165138949512 | 361.7368421052632 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:160 | P2:255 / P3:239 | 104.413 | 324.5 | 517 | 0.883 | 0.947 | 290.05555555555554 | 0.761189677795597 | 381.05555555555554 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:168 | P2:223 / P3:193 | 94.828 | 294 | 459 | 0.993 | 0.954 | 408.125 | 0.8158420789605197 | 500.25 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:152 | P2:321 / P3:209 | 94.304 | 292.5 | 470 | 0.901 | 0.97 | 335.5 | 0.7395297575312271 | 453.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:160 / P3:152 | P2:449 / P3:481 | 94.555 | 279 | 434 | 1.164 | 0.961 | 369.7647058823529 | 0.8730555555555556 | 423.52941176470586 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-09 16:32:50 | 窗口结束：2026-09-09 16:33:10 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：250 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 972 | 168 | 305 | 160 | 257 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 972 | 168 | 401 | 160 | 257 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 972 | 160 | 255 | 160 | 239 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 972 | 160 | 223 | 168 | 193 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 972 | 168 | 321 | 152 | 209 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 972 | 160 | 449 | 152 | 481 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-09 16:33:35 | 2026-09-09 16:33:35 | 2026-09-09 16:33:35 | 2026-09-09 16:33:40 | 2026-09-09 16:33:40 | 2026-09-09 16:33:40 | 2026-09-09 16:33:40 | 2026-09-09 16:33:40 | 2026-09-09 16:33:40 | 2026-09-09 16:33:40 | 1 | - |
| 2 | 测试就绪 | 2026-09-09 16:33:35 | 2026-09-09 16:33:35 | 2026-09-09 16:33:35 | 2026-09-09 16:33:40 | 2026-09-09 16:33:40 | 2026-09-09 16:33:40 | 2026-09-09 16:33:40 | 2026-09-09 16:33:40 | 2026-09-09 16:33:41 | 2026-09-09 16:33:41 | 1 | - |
| 3 | 测试就绪 | 2026-09-09 16:33:35 | 2026-09-09 16:33:35 | 2026-09-09 16:33:35 | 2026-09-09 16:33:40 | 2026-09-09 16:33:40 | 2026-09-09 16:33:40 | 2026-09-09 16:33:40 | 2026-09-09 16:33:40 | 2026-09-09 16:33:41 | 2026-09-09 16:33:41 | 1 | - |
| 4 | 测试就绪 | 2026-09-09 16:33:35 | 2026-09-09 16:33:35 | 2026-09-09 16:33:35 | 2026-09-09 16:33:40 | 2026-09-09 16:33:40 | 2026-09-09 16:33:40 | 2026-09-09 16:33:40 | 2026-09-09 16:33:40 | 2026-09-09 16:33:41 | 2026-09-09 16:33:41 | 1 | - |
| 5 | 测试就绪 | 2026-09-09 16:33:35 | 2026-09-09 16:33:35 | 2026-09-09 16:33:35 | 2026-09-09 16:33:41 | 2026-09-09 16:33:41 | 2026-09-09 16:33:41 | 2026-09-09 16:33:41 | 2026-09-09 16:33:41 | 2026-09-09 16:33:41 | 2026-09-09 16:33:41 | 1 | - |
| 6 | 测试就绪 | 2026-09-09 16:33:35 | 2026-09-09 16:33:35 | 2026-09-09 16:33:35 | 2026-09-09 16:33:41 | 2026-09-09 16:33:41 | 2026-09-09 16:33:41 | 2026-09-09 16:33:41 | 2026-09-09 16:33:41 | 2026-09-09 16:33:41 | 2026-09-09 16:33:41 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 112 | 1.397 | 0.975 | 300.9375 | 0.7392906494702902 | 407.0625 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 148 | 0.999 | 0.952 | 4970.875 | 0.9275102040816326 | 5359.375 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 176 | 1.005 | 0.948 | 5070.375 | 1.002112284602557 | 5059.6875 | 合格 | 指标正常 |
| 热源检测 | 2 | 112 | 1.547 | 0.964 | 235.31578947368422 | 0.6505165138949512 | 361.7368421052632 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 148 | 1.486 | 0.949 | 715.6666666666666 | 0.5388072640992881 | 1328.2424242424242 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 176 | 2.568 | 0.955 | 1581.3529411764705 | 0.5694585663446874 | 2776.9411764705883 | 合格 | 指标正常 |
| 热源检测 | 3 | 116 | 1.187 | 0.961 | 290.05555555555554 | 0.761189677795597 | 381.05555555555554 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 148 | 0.854 | 0.911 | 4518.473684210527 | 1.0122983680784832 | 4463.578947368421 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 176 | 0.988 | 0.966 | 5102.375 | 0.990728380379117 | 5150.125 | 合格 | 指标正常 |
| 热源检测 | 4 | 112 | 1.238 | 0.99 | 408.125 | 0.8158420789605197 | 500.25 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 148 | 0.998 | 0.905 | 4579.473684210527 | 0.9954580296772569 | 4600.368421052632 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 176 | 1.024 | 0.967 | 5065.9375 | 1.0071446322067594 | 5030 | 合格 | 指标正常 |
| 热源检测 | 5 | 116 | 1.443 | 0.981 | 335.5 | 0.7395297575312271 | 453.6666666666667 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 148 | 0.869 | 0.935 | 2308.4736842105262 | 1.0201537405947272 | 2262.8684210526317 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 176 | 1.014 | 0.987 | 2504.59375 | 0.9732010588435291 | 2573.5625 | 合格 | 指标正常 |
| 热源检测 | 6 | 112 | 1.159 | 0.979 | 369.7647058823529 | 0.8730555555555556 | 423.52941176470586 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 148 | 1.109 | 0.941 | 660.8181818181819 | 0.7322945699989926 | 902.3939393939394 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 176 | 2.469 | 0.964 | 671.3030303030303 | 0.6676612417118746 | 1005.4545454545455 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 2407.5 | 3256.5 | - | 300.9375 | 0.7392906494702902 | 407.0625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9.5 | 2235.5 | 3436.5 | - | 235.31578947368422 | 0.6505165138949512 | 361.7368421052632 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 2610.5 | 3429.5 | - | 290.05555555555554 | 0.761189677795597 | 381.05555555555554 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 3265 | 4002 | - | 408.125 | 0.8158420789605197 | 500.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 3019.5 | 4083 | - | 335.5 | 0.7395297575312271 | 453.6666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 3143 | 3600 | - | 369.7647058823529 | 0.8730555555555556 | 423.52941176470586 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 41685.5 | 44787 | - | 5210.6875 | 0.9307499944180231 | 5598.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 13441.5 | 23604 | - | 814.6363636363636 | 0.5694585663446874 | 1430.5454545454545 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 44860.5 | 44533 | - | 4722.1578947368425 | 1.0073540969618036 | 4687.684210526316 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45383 | 45504 | - | 4777.1578947368425 | 0.9973408931082982 | 4789.894736842105 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 19 | 45513 | 45008 | - | 2395.4210526315787 | 1.0112202275151083 | 2368.842105263158 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 11076.5 | 16590 | - | 671.3030303030303 | 0.6676612417118746 | 1005.4545454545455 | 在线、无火警、无故障、光源就绪、同步正常 |

