================================================================================================
完成时间：2026-09-09 16:37:16
批次：field-waveform-1788942886150-10 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：150.3秒 | 设备：6（A 5 / B 0 / NG 1 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_COMMAND_FAILED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:184 | P2:321 / P3:273 | 58.609 | 199 | 236 | 1.092 | 0.952 | 291.5625 | 0.7446129289704708 | 391.5625 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:136 / P3:128 | P2:385 / P3:209 | 54.008 | 161 | 188 | 1.64 | 0.975 | 237.47368421052633 | 0.6454935622317597 | 367.89473684210526 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 1 | A类合格 | P2:152 / P3:152 | P2:239 / P3:223 | 62.163 | 208.5 | 276 | 1.009 | 0.964 | 319 | 0.7645566051036233 | 417.2352941176471 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:168 | P2:223 / P3:209 | 57.54 | 167 | 198 | 1.011 | 0.965 | 395.4117647058824 | 0.8263060848186847 | 478.52941176470586 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:152 | P2:321 / P3:209 | 59.109 | 217.5 | 287 | 0.936 | 0.971 | 336.5 | 0.7346270466949667 | 458.05555555555554 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:152 / P3:176 | P2:449 / P3:513 | 58.325 | 197.5 | 227 | 1.16 | 0.97 | 357.27777777777777 | 0.8830152409721269 | 404.6111111111111 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-09 16:35:45 | 窗口结束：2026-09-09 16:36:05 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：250 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 744 | 168 | 321 | 184 | 273 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 744 | 136 | 385 | 128 | 209 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 744 | 152 | 239 | 152 | 223 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 744 | 160 | 223 | 168 | 209 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 744 | 168 | 321 | 152 | 209 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 744 | 152 | 449 | 176 | 513 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-09 16:37:11 | 2026-09-09 16:37:11 | 2026-09-09 16:37:11 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-09-09 16:37:12 | 2026-09-09 16:37:12 | 2026-09-09 16:37:12 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-09-09 16:37:11 | 2026-09-09 16:37:11 | 2026-09-09 16:37:11 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-09-09 16:37:11 | 2026-09-09 16:37:11 | 2026-09-09 16:37:11 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-09-09 16:37:11 | 2026-09-09 16:37:11 | 2026-09-09 16:37:11 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-09-09 16:37:11 | 2026-09-09 16:37:11 | 2026-09-09 16:37:11 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 104 | 1.335 | 0.94 | 291.5625 | 0.7446129289704708 | 391.5625 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 152 | 1.092 | 0.938 | 4867.117647058823 | 0.9250489127396724 | 5261.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 140 | 1.129 | 0.973 | 4764.823529411765 | 1.0023635396171313 | 4753.588235294118 | 合格 | 指标正常 |
| 热源检测 | 2 | 104 | 1.568 | 1 | 237.47368421052633 | 0.6454935622317597 | 367.89473684210526 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 152 | 1.801 | 0.957 | 827.125 | 0.5690574475404196 | 1453.5 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 140 | 1.477 | 0.975 | 1556.9411764705883 | 0.5690574475404196 | 2736 | 合格 | 指标正常 |
| 热源检测 | 3 | 104 | 1.245 | 0.978 | 319 | 0.7645566051036233 | 417.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 152 | 1.009 | 0.935 | 5303.588235294118 | 1.0071379102343558 | 5266 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 140 | 0.644 | 0.979 | 5124.6875 | 0.9903375807717857 | 5174.6875 | 合格 | 指标正常 |
| 热源检测 | 4 | 104 | 1.21 | 0.97 | 395.4117647058824 | 0.8263060848186847 | 478.52941176470586 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 152 | 1.011 | 0.959 | 5283.411764705882 | 0.9891087691477529 | 5341.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 140 | 0.914 | 0.966 | 5049.5 | 1.007155501259069 | 5013.625 | 合格 | 指标正常 |
| 热源检测 | 5 | 104 | 1.395 | 0.978 | 336.5 | 0.7346270466949667 | 458.05555555555554 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 152 | 0.936 | 0.945 | 2820.34375 | 0.997116404454658 | 2828.5 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 140 | 1.119 | 0.988 | 4736.823529411765 | 0.973429718098738 | 4866.117647058823 | 合格 | 指标正常 |
| 热源检测 | 6 | 104 | 1.133 | 0.989 | 357.27777777777777 | 0.8830152409721269 | 404.6111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 152 | 1.278 | 0.947 | 1095.75 | 0.6667376555416958 | 1643.45 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 140 | 1.203 | 0.98 | 1217.5 | 0.6667376555416958 | 1826.0555555555557 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 2332.5 | 3132.5 | - | 291.5625 | 0.7446129289704708 | 391.5625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9.5 | 2256 | 3495 | - | 237.47368421052633 | 0.6454935622317597 | 367.89473684210526 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2711.5 | 3546.5 | - | 319 | 0.7645566051036233 | 417.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3361 | 4067.5 | - | 395.4117647058824 | 0.8263060848186847 | 478.52941176470586 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 3028.5 | 4122.5 | - | 336.5 | 0.7346270466949667 | 458.05555555555554 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 3215.5 | 3641.5 | - | 357.27777777777777 | 0.8830152409721269 | 404.6111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41370.5 | 44722.5 | - | 4867.117647058823 | 0.9250489127396724 | 5261.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16 | 13234 | 23256 | - | 827.125 | 0.5690574475404196 | 1453.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45080.5 | 44761 | - | 5303.588235294118 | 1.0071379102343558 | 5266 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 44909 | 45403.5 | - | 5283.411764705882 | 0.9891087691477529 | 5341.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16 | 45125.5 | 45256 | - | 2820.34375 | 0.997116404454658 | 2828.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 10 | 10957.5 | 16434.5 | - | 1095.75 | 0.6667376555416958 | 1643.45 | 在线、无火警、无故障、光源就绪、同步正常 |

