================================================================================================
完成时间：2026-09-09 16:39:58
批次：field-waveform-1788943047745-12 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：150.7秒 | 设备：6（A 6 / B 0 / NG 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:160 | P2:305 / P3:241 | 64.443 | 204 | 262 | 1.073 | 0.957 | 334.375 | 0.7385422418553286 | 452.75 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:160 / P3:176 | P2:385 / P3:241 | 57.846 | 179 | 232 | 1.764 | 0.946 | 281.1666666666667 | 0.6463601532567049 | 435 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:152 / P3:160 | P2:239 / P3:223 | 62.87 | 194.5 | 271 | 0.993 | 0.953 | 354.8235294117647 | 0.7682119205298014 | 461.88235294117646 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:176 | P2:207 / P3:225 | 61.569 | 212 | 237 | 1.002 | 0.95 | 387.47058823529414 | 0.8113068111836433 | 477.5882352941176 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:152 / P3:160 | P2:305 / P3:209 | 61.489 | 236.5 | 330 | 1.002 | 0.946 | 373.5882352941176 | 0.7536489854040583 | 495.70588235294116 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:152 / P3:168 | P2:433 / P3:497 | 63.314 | 192 | 243 | 1.223 | 0.966 | 194.78787878787878 | 0.8807892573307755 | 221.15151515151516 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-09 16:38:27 | 窗口结束：2026-09-09 16:38:47 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：250 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 916 | 160 | 305 | 160 | 241 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 916 | 160 | 385 | 176 | 241 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 916 | 152 | 239 | 160 | 223 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 916 | 168 | 207 | 176 | 225 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 916 | 152 | 305 | 160 | 209 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 916 | 152 | 433 | 168 | 497 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-09 16:39:12 | 2026-09-09 16:39:12 | 2026-09-09 16:39:12 | 2026-09-09 16:39:18 | 2026-09-09 16:39:18 | 2026-09-09 16:39:18 | 2026-09-09 16:39:18 | 2026-09-09 16:39:18 | 2026-09-09 16:39:18 | 2026-09-09 16:39:18 | 1 | - |
| 2 | 测试就绪 | 2026-09-09 16:39:12 | 2026-09-09 16:39:12 | 2026-09-09 16:39:12 | 2026-09-09 16:39:18 | 2026-09-09 16:39:18 | 2026-09-09 16:39:18 | 2026-09-09 16:39:18 | 2026-09-09 16:39:18 | 2026-09-09 16:39:18 | 2026-09-09 16:39:18 | 1 | - |
| 3 | 测试就绪 | 2026-09-09 16:39:12 | 2026-09-09 16:39:12 | 2026-09-09 16:39:12 | 2026-09-09 16:39:18 | 2026-09-09 16:39:18 | 2026-09-09 16:39:18 | 2026-09-09 16:39:18 | 2026-09-09 16:39:18 | 2026-09-09 16:39:18 | 2026-09-09 16:39:18 | 1 | - |
| 4 | 模式切换成功 | 2026-09-09 16:39:53 | 2026-09-09 16:39:53 | 2026-09-09 16:39:53 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-09-09 16:39:12 | 2026-09-09 16:39:12 | 2026-09-09 16:39:12 | 2026-09-09 16:39:18 | 2026-09-09 16:39:18 | 2026-09-09 16:39:18 | 2026-09-09 16:39:18 | 2026-09-09 16:39:18 | 2026-09-09 16:39:18 | 2026-09-09 16:39:18 | 1 | - |
| 6 | 测试就绪 | 2026-09-09 16:39:12 | 2026-09-09 16:39:12 | 2026-09-09 16:39:12 | 2026-09-09 16:39:18 | 2026-09-09 16:39:18 | 2026-09-09 16:39:18 | 2026-09-09 16:39:18 | 2026-09-09 16:39:18 | 2026-09-09 16:39:18 | 2026-09-09 16:39:18 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 104 | 1.318 | 0.972 | 334.375 | 0.7385422418553286 | 452.75 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 156 | 1.078 | 0.947 | 4683.235294117647 | 0.9280760039633968 | 5046.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 168 | 1.006 | 0.957 | 4775.058823529412 | 1.0025936812983227 | 4762.705882352941 | 合格 | 指标正常 |
| 热源检测 | 2 | 104 | 1.551 | 0.984 | 281.1666666666667 | 0.6463601532567049 | 435 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 156 | 1.864 | 0.915 | 1199.65 | 0.5364321327162564 | 2236.35 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 168 | 2.54 | 0.948 | 824.6363636363636 | 0.5668902591450713 | 1454.6666666666667 | 合格 | 指标正常 |
| 热源检测 | 3 | 104 | 1.276 | 0.984 | 354.8235294117647 | 0.7682119205298014 | 461.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 156 | 0.989 | 0.913 | 3750.1739130434785 | 1.0124778439036988 | 3703.9565217391305 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 168 | 0.978 | 0.963 | 4814.294117647059 | 0.9907274025832536 | 4859.35294117647 | 合格 | 指标正常 |
| 热源检测 | 4 | 104 | 1.228 | 0.962 | 387.47058823529414 | 0.8113068111836433 | 477.5882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 156 | 1.004 | 0.919 | 5098.529411764706 | 0.9955320224202885 | 5121.411764705882 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 168 | 1.028 | 0.966 | 4740.058823529412 | 1.0072750909386368 | 4705.823529411765 | 合格 | 指标正常 |
| 热源检测 | 5 | 104 | 1.338 | 0.963 | 373.5882352941176 | 0.7536489854040583 | 495.70588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 156 | 0.995 | 0.927 | 4609.789473684211 | 1.0197343144217672 | 4520.578947368421 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 168 | 1.013 | 0.949 | 2499.6875 | 0.9736473738664719 | 2567.34375 | 合格 | 指标正常 |
| 热源检测 | 6 | 104 | 1.137 | 0.947 | 194.78787878787878 | 0.8807892573307755 | 221.15151515151516 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 156 | 1.317 | 0.963 | 1153.578947368421 | 0.7272304986894057 | 1586.2631578947369 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 168 | 2.483 | 0.98 | 1313.4705882352941 | 0.6666368114643977 | 1970.2941176470588 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 2675 | 3622 | - | 334.375 | 0.7385422418553286 | 452.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 2530.5 | 3915 | - | 281.1666666666667 | 0.6463601532567049 | 435 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 3016 | 3926 | - | 354.8235294117647 | 0.7682119205298014 | 461.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3293.5 | 4059.5 | - | 387.47058823529414 | 0.8113068111836433 | 477.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 3175.5 | 4213.5 | - | 373.5882352941176 | 0.7536489854040583 | 495.70588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16.5 | 3214 | 3649 | - | 194.78787878787878 | 0.8807892573307755 | 221.15151515151516 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41771 | 44814.5 | - | 4914.235294117647 | 0.9320867130058351 | 5272.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 10 | 13606.5 | 24002 | - | 1360.65 | 0.5668902591450713 | 2400.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 11.5 | 45037.5 | 44701.5 | - | 3916.304347826087 | 1.0075165262910641 | 3887.086956521739 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45192 | 45295.5 | - | 5316.705882352941 | 0.9977150048018015 | 5328.882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 45445.5 | 44933.5 | - | 4783.736842105263 | 1.0113946164888112 | 4729.8421052631575 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 10959 | 15848 | - | 1153.578947368421 | 0.6915068147400303 | 1668.2105263157894 | 在线、无火警、无故障、光源就绪、同步正常 |

