================================================================================================
完成时间：2026-09-09 17:53:09
批次：field-waveform-1788947439330-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：150.3秒 | 设备：6（A 5 / B 0 / NG 1 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | SENSITIVITY_READ_FAILED；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_COMMAND_FAILED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:192 / P3:192 | P2:417 / P3:369 | 73.194 | 253.5 | 319 | 0.997 | 0.955 | 161.1875 | 0.7161899472368787 | 225.0625 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:152 / P3:152 | P2:481 / P3:321 | 66.764 | 228.5 | 314 | 1.758 | 0.946 | 108.28571428571429 | 0.632017787659811 | 171.33333333333334 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:192 / P3:184 | P2:209 / P3:209 | 77.456 | 244.5 | 345 | 0.918 | 0.959 | 172.76470588235293 | 0.7309606769537084 | 236.35294117647058 | 0 | SENSITIVITY_READ_FAILED |
| 4 | 1 | A类合格 | P2:176 / P3:176 | P2:209 / P3:289 | 72.099 | 223 | 322 | 1.056 | 0.963 | 250 | 0.8154259401381427 | 306.5882352941176 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:200 | P2:449 / P3:369 | 72.269 | 252.5 | 353 | 0.969 | 0.949 | 192.94117647058823 | 0.7105719237435009 | 271.52941176470586 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:152 | P2:561 / P3:561 | 72.267 | 224 | 321 | 1.181 | 0.964 | 181.28571428571428 | 0.8589801444043321 | 211.04761904761904 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-09 17:51:38 | 窗口结束：2026-09-09 17:51:59 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：250 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 848 | 192 | 417 | 192 | 369 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 848 | 152 | 481 | 152 | 321 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 848 | 192 | 209 | 184 | 209 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 848 | 176 | 209 | 176 | 289 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 848 | 184 | 449 | 200 | 369 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 848 | 176 | 561 | 152 | 561 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-09 17:52:24 | 2026-09-09 17:52:24 | 2026-09-09 17:52:24 | 2026-09-09 17:52:29 | 2026-09-09 17:52:29 | 2026-09-09 17:52:29 | 2026-09-09 17:52:29 | 2026-09-09 17:52:29 | 2026-09-09 17:52:29 | 2026-09-09 17:52:29 | 1 | - |
| 2 | 测试就绪 | 2026-09-09 17:52:24 | 2026-09-09 17:52:24 | 2026-09-09 17:52:24 | 2026-09-09 17:52:29 | 2026-09-09 17:52:29 | 2026-09-09 17:52:29 | 2026-09-09 17:52:29 | 2026-09-09 17:52:29 | 2026-09-09 17:52:29 | 2026-09-09 17:52:29 | 1 | - |
| 3 | 测试就绪 | 2026-09-09 17:52:24 | 2026-09-09 17:52:24 | 2026-09-09 17:52:24 | 2026-09-09 17:52:29 | 2026-09-09 17:52:29 | 2026-09-09 17:52:29 | 2026-09-09 17:52:29 | 2026-09-09 17:52:29 | 2026-09-09 17:52:29 | 2026-09-09 17:52:29 | 1 | - |
| 4 | 测试就绪 | 2026-09-09 17:52:24 | 2026-09-09 17:52:24 | 2026-09-09 17:52:24 | 2026-09-09 17:52:29 | 2026-09-09 17:52:29 | 2026-09-09 17:52:29 | 2026-09-09 17:52:29 | 2026-09-09 17:52:29 | 2026-09-09 17:52:29 | 2026-09-09 17:52:29 | 1 | - |
| 5 | 测试就绪 | 2026-09-09 17:52:24 | 2026-09-09 17:52:24 | 2026-09-09 17:52:24 | 2026-09-09 17:52:29 | 2026-09-09 17:52:29 | 2026-09-09 17:52:29 | 2026-09-09 17:52:29 | 2026-09-09 17:52:29 | 2026-09-09 17:52:29 | 2026-09-09 17:52:29 | 1 | - |
| 6 | 测试就绪 | 2026-09-09 17:52:24 | 2026-09-09 17:52:24 | 2026-09-09 17:52:24 | 2026-09-09 17:52:29 | 2026-09-09 17:52:29 | 2026-09-09 17:52:29 | 2026-09-09 17:52:29 | 2026-09-09 17:52:29 | 2026-09-09 17:52:29 | 2026-09-09 17:52:29 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 104 | 1.345 | 0.956 | 161.1875 | 0.7161899472368787 | 225.0625 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 132 | 0.998 | 0.961 | 4583.941176470588 | 1.002147633744856 | 4574.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 144 | 1.002 | 0.948 | 4828.64705882353 | 1.0023689448426605 | 4817.235294117647 | 合格 | 指标正常 |
| 热源检测 | 2 | 104 | 1.615 | 0.961 | 108.28571428571429 | 0.632017787659811 | 171.33333333333334 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 132 | 1.471 | 0.907 | 1162.6666666666667 | 0.5479476648937364 | 2121.8571428571427 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 144 | 2.605 | 0.965 | 1618.9411764705883 | 0.5722543352601156 | 2829.0588235294117 | 合格 | 指标正常 |
| 热源检测 | 3 | 104 | 1.365 | 0.98 | 172.76470588235293 | 0.7309606769537084 | 236.35294117647058 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 132 | 0.91 | 0.908 | 5009.529411764706 | 1.0829899791444122 | 4625.64705882353 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 144 | 1.004 | 0.983 | 5152.0625 | 0.9909122600343796 | 5199.3125 | 合格 | 指标正常 |
| 热源检测 | 4 | 104 | 1.26 | 0.984 | 250 | 0.8154259401381427 | 306.5882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 132 | 1.061 | 0.95 | 4997.35294117647 | 0.9794664268585132 | 5102.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 144 | 1.026 | 0.956 | 5095.25 | 1.0070534754734228 | 5059.5625 | 合格 | 指标正常 |
| 热源检测 | 5 | 104 | 1.411 | 0.973 | 192.94117647058823 | 0.7105719237435009 | 271.52941176470586 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 132 | 0.969 | 0.922 | 5048.277777777777 | 1.011633861774136 | 4990.222222222223 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 144 | 1.013 | 0.958 | 4744.470588235294 | 0.9680036484961955 | 4901.294117647059 | 合格 | 指标正常 |
| 热源检测 | 6 | 104 | 1.167 | 0.963 | 181.28571428571428 | 0.8589801444043321 | 211.04761904761904 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 132 | 1.033 | 0.955 | 1194.2631578947369 | 0.7551835457782807 | 1581.421052631579 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 144 | 2.494 | 0.972 | 1266.9444444444443 | 0.6759841119279109 | 1874.2222222222222 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 1289.5 | 1800.5 | - | 161.1875 | 0.7161899472368787 | 225.0625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 10.5 | 1137 | 1799 | - | 108.28571428571429 | 0.632017787659811 | 171.33333333333334 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 1468.5 | 2009 | - | 172.76470588235293 | 0.7309606769537084 | 236.35294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2125 | 2606 | - | 250 | 0.8154259401381427 | 306.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 1640 | 2308 | - | 192.94117647058823 | 0.7105719237435009 | 271.52941176470586 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 10.5 | 1903.5 | 2216 | - | 181.28571428571428 | 0.8589801444043321 | 211.04761904761904 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 38963.5 | 38880 | - | 4583.941176470588 | 1.002147633744856 | 4574.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 10.5 | 12208 | 22279.5 | - | 1162.6666666666667 | 0.5479476648937364 | 2121.8571428571427 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 42581 | 39318 | - | 5009.529411764706 | 1.0829899791444122 | 4625.64705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 42477.5 | 43368 | - | 4997.35294117647 | 0.9794664268585132 | 5102.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 45434.5 | 44912 | - | 5048.277777777777 | 1.011633861774136 | 4990.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 11345.5 | 15023.5 | - | 1194.2631578947369 | 0.7551835457782807 | 1581.421052631579 | 在线、无火警、无故障、光源就绪、同步正常 |

