================================================================================================
完成时间：2026-09-09 09:24:45
批次：field-waveform-1788916934837-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：150.5秒 | 设备：6（A 2 / B 1 / NG 3 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
| 设备 | 地址 | 结果 | 噪声RMS | 噪声峰峰值 | 绝对值 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | 89.076 | 327.5 | 417 | 0.955 | 0.94 | 219.41176470588235 | 0.8309200267320116 | 264.05882352941177 | 0 | 噪声 RMS 超过上限 |
| 2 | 1 | A类合格 | 67.924 | 236.5 | 340 | 0.946 | 0.957 | 157.61111111111111 | 0.714429614706623 | 220.61111111111111 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | 73.146 | 246 | 313 | 1.014 | 0.963 | 207.5 | 0.6630716996205313 | 312.9375 | 0 | 干扰比超过上限 |
| 4 | 1 | B类合格 | 78.345 | 279.5 | 359 | 0.971 | 0.965 | 266.70588235294116 | 0.7950201648255304 | 335.47058823529414 | 0 | 噪声 RMS 超过上限 |
| 5 | 1 | A类合格 | 72.919 | 213 | 283 | 0.991 | 0.945 | 248.2941176470588 | 0.8202487368830159 | 302.70588235294116 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | 80.1 | 284.5 | 385 | 1.688 | 0.944 | 224.44444444444446 | 0.8423686405337781 | 266.44444444444446 | 0 | 噪声 RMS 超过上限；（1.688 ≤ 1.5） |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-09 09:23:59 | 2026-09-09 09:23:59 | 2026-09-09 09:23:59 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 1 | - |
| 2 | 测试就绪 | 2026-09-09 09:23:59 | 2026-09-09 09:23:59 | 2026-09-09 09:23:59 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 1 | - |
| 3 | 测试就绪 | 2026-09-09 09:23:59 | 2026-09-09 09:23:59 | 2026-09-09 09:23:59 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 1 | - |
| 4 | 测试就绪 | 2026-09-09 09:23:59 | 2026-09-09 09:23:59 | 2026-09-09 09:23:59 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 1 | - |
| 5 | 测试就绪 | 2026-09-09 09:24:00 | 2026-09-09 09:24:00 | 2026-09-09 09:24:00 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 1 | - |
| 6 | 测试就绪 | 2026-09-09 09:24:00 | 2026-09-09 09:24:00 | 2026-09-09 09:24:00 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 96 | 1.352 | 0.954 | 219.41176470588235 | 0.8309200267320116 | 264.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 132 | 0.955 | 0.889 | 4387.8421052631575 | 0.920665245767672 | 4765.9473684210525 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 148 | 0.996 | 0.968 | 4904.058823529412 | 1.0477309572582976 | 4680.64705882353 | 合格 | 指标正常 |
| 热源检测 | 2 | 96 | 1.448 | 0.966 | 157.61111111111111 | 0.714429614706623 | 220.61111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 132 | 0.946 | 0.909 | 1826.8333333333333 | 1.0542802180185957 | 1732.7777777777778 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 148 | 0.836 | 0.988 | 1934.2941176470588 | 1.0542802180185957 | 1834.7058823529412 | 合格 | 指标正常 |
| 热源检测 | 3 | 96 | 1.533 | 0.953 | 207.5 | 0.6630716996205313 | 312.9375 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 3 | 132 | 1.014 | 0.929 | 5295.117647058823 | 1.0330751133298903 | 5125.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 148 | 0.993 | 0.989 | 5191.5 | 0.9858526395746297 | 5266 | 合格 | 指标正常 |
| 热源检测 | 4 | 96 | 1.266 | 0.983 | 266.70588235294116 | 0.7950201648255304 | 335.47058823529414 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 132 | 0.971 | 0.944 | 4707.277777777777 | 0.9407134371773379 | 5003.944444444444 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 148 | 1.034 | 0.968 | 4984.176470588235 | 1.0483525729062273 | 4754.294117647059 | 合格 | 指标正常 |
| 热源检测 | 5 | 96 | 1.22 | 0.976 | 248.2941176470588 | 0.8202487368830159 | 302.70588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 132 | 0.991 | 0.885 | 4365.894736842105 | 0.9114402496374104 | 4790.105263157895 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 148 | 1.065 | 0.971 | 5184.5 | 0.9956310912669836 | 5207.25 | 合格 | 指标正常 |
| 热源检测 | 6 | 96 | 1.17 | 0.958 | 224.44444444444446 | 0.8423686405337781 | 266.44444444444446 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 132 | 1.688 | 0.89 | 2129.5 | 0.589562569213732 | 3612 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 电磁干扰 | 6 | 148 | 2.23 | 0.977 | 2755.823529411765 | 0.589562569213732 | 4674.35294117647 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 1865 | 2244.5 | - | 219.41176470588235 | 0.8309200267320116 | 264.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 1418.5 | 1985.5 | - | 157.61111111111111 | 0.714429614706623 | 220.61111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 1660 | 2503.5 | - | 207.5 | 0.6630716996205313 | 312.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2267 | 2851.5 | - | 266.70588235294116 | 0.7950201648255304 | 335.47058823529414 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2110.5 | 2573 | - | 248.2941176470588 | 0.8202487368830159 | 302.70588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 2020 | 2398 | - | 224.44444444444446 | 0.8423686405337781 | 266.44444444444446 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 41684.5 | 45276.5 | - | 4387.8421052631575 | 0.920665245767672 | 4765.9473684210525 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 16441.5 | 15595 | - | 1826.8333333333333 | 1.0542802180185957 | 1732.7777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45008.5 | 43567.5 | - | 5295.117647058823 | 1.0330751133298903 | 5125.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 42365.5 | 45035.5 | - | 4707.277777777777 | 0.9407134371773379 | 5003.944444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 41476 | 45506 | - | 4365.894736842105 | 0.9114402496374104 | 4790.105263157895 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 11 | 23424.5 | 39732 | - | 2129.5 | 0.589562569213732 | 3612 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-09 11:11:09
批次：field-waveform-1788923318563-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：150.7秒 | 设备：6（A 3 / B 0 / NG 3 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
| 设备 | 地址 | 结果 | 噪声RMS | 噪声峰峰值 | 绝对值 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | 139.174 | 414 | 650 | 1.104 | 0.962 | 162.76470588235293 | 0.773986013986014 | 210.2941176470588 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | 144.285 | 412 | 680 | 0.919 | 0.955 | 122.3529411764706 | 0.7015177065767285 | 174.41176470588235 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | 145.967 | 362.5 | 621 | 1.025 | 0.965 | 154.76470588235293 | 0.6623867069486404 | 233.64705882352942 | 0 | 干扰比超过上限 |
| 4 | 1 | A类合格 | 142.311 | 409.5 | 662 | 1.125 | 0.96 | 209.05555555555554 | 0.7900482888935545 | 264.6111111111111 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | 147.529 | 376.5 | 595 | 0.995 | 0.951 | 189.88235294117646 | 0.8279045909207489 | 229.35294117647058 | 0 | 干扰比超过上限 |
| 6 | 1 | 不合格 | 149.051 | 427.5 | 704 | 1.687 | 0.941 | 180.61111111111111 | 0.8404860392967942 | 214.88888888888889 | 0 | 干扰比超过上限；（1.687 ≤ 1.5） |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-09 11:10:23 | 2026-09-09 11:10:23 | 2026-09-09 11:10:23 | 2026-09-09 11:10:28 | 2026-09-09 11:10:28 | 2026-09-09 11:10:28 | 2026-09-09 11:10:28 | 2026-09-09 11:10:28 | 2026-09-09 11:10:28 | 2026-09-09 11:10:28 | 1 | - |
| 2 | 测试就绪 | 2026-09-09 11:10:23 | 2026-09-09 11:10:23 | 2026-09-09 11:10:23 | 2026-09-09 11:10:28 | 2026-09-09 11:10:28 | 2026-09-09 11:10:28 | 2026-09-09 11:10:28 | 2026-09-09 11:10:28 | 2026-09-09 11:10:28 | 2026-09-09 11:10:28 | 1 | - |
| 3 | 测试就绪 | 2026-09-09 11:10:23 | 2026-09-09 11:10:23 | 2026-09-09 11:10:23 | 2026-09-09 11:10:28 | 2026-09-09 11:10:28 | 2026-09-09 11:10:28 | 2026-09-09 11:10:28 | 2026-09-09 11:10:28 | 2026-09-09 11:10:28 | 2026-09-09 11:10:28 | 1 | - |
| 4 | 测试就绪 | 2026-09-09 11:10:23 | 2026-09-09 11:10:23 | 2026-09-09 11:10:23 | 2026-09-09 11:10:29 | 2026-09-09 11:10:29 | 2026-09-09 11:10:29 | 2026-09-09 11:10:29 | 2026-09-09 11:10:29 | 2026-09-09 11:10:29 | 2026-09-09 11:10:29 | 1 | - |
| 5 | 测试就绪 | 2026-09-09 11:10:23 | 2026-09-09 11:10:23 | 2026-09-09 11:10:23 | 2026-09-09 11:10:29 | 2026-09-09 11:10:29 | 2026-09-09 11:10:29 | 2026-09-09 11:10:29 | 2026-09-09 11:10:29 | 2026-09-09 11:10:29 | 2026-09-09 11:10:29 | 1 | - |
| 6 | 测试就绪 | 2026-09-09 11:10:23 | 2026-09-09 11:10:23 | 2026-09-09 11:10:23 | 2026-09-09 11:10:29 | 2026-09-09 11:10:29 | 2026-09-09 11:10:29 | 2026-09-09 11:10:29 | 2026-09-09 11:10:29 | 2026-09-09 11:10:29 | 2026-09-09 11:10:29 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 100 | 1.35 | 0.978 | 162.76470588235293 | 0.773986013986014 | 210.2941176470588 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 160 | 1.104 | 0.938 | 4657.588235294118 | 0.9058034846075527 | 5141.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 124 | 0.934 | 0.977 | 5242.1875 | 1.0471155166602164 | 5006.3125 | 合格 | 指标正常 |
| 热源检测 | 2 | 96 | 1.485 | 0.966 | 122.3529411764706 | 0.7015177065767285 | 174.41176470588235 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 160 | 0.9 | 0.94 | 1592.2777777777778 | 1.0458310527276045 | 1522.5 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 124 | 0.834 | 0.968 | 1912 | 1.0517392007765733 | 1817.9411764705883 | 合格 | 指标正常 |
| 热源检测 | 3 | 92 | 1.577 | 0.963 | 154.76470588235293 | 0.6623867069486404 | 233.64705882352942 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 3 | 160 | 0.995 | 0.944 | 5012.64705882353 | 1.0684596577017116 | 4691.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 124 | 1.216 | 0.99 | 4892.176470588235 | 0.9862206358429485 | 4960.529411764706 | 合格 | 指标正常 |
| 热源检测 | 4 | 92 | 1.289 | 0.954 | 209.05555555555554 | 0.7900482888935545 | 264.6111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 160 | 1.11 | 0.94 | 4429.555555555556 | 0.9144626677371258 | 4843.888888888889 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 124 | 1.108 | 0.986 | 4967.35294117647 | 1.04874565325385 | 4736.470588235294 | 合格 | 指标正常 |
| 热源检测 | 5 | 92 | 1.211 | 0.965 | 189.88235294117646 | 0.8279045909207489 | 229.35294117647058 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 160 | 0.993 | 0.935 | 4179.1578947368425 | 0.9454770608337402 | 4420.1578947368425 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 124 | 1.912 | 0.958 | 4933.294117647059 | 1.0093635663393028 | 4887.529411764706 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 热源检测 | 6 | 92 | 1.278 | 0.957 | 180.61111111111111 | 0.8404860392967942 | 214.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 160 | 1.687 | 0.902 | 2501.8888888888887 | 0.5993265993265994 | 4174.5 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 电磁干扰 | 6 | 124 | 1.707 | 0.974 | 2844.8823529411766 | 0.6036546550669646 | 4712.764705882353 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 1383.5 | 1787.5 | - | 162.76470588235293 | 0.773986013986014 | 210.2941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1040 | 1482.5 | - | 122.3529411764706 | 0.7015177065767285 | 174.41176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 1315.5 | 1986 | - | 154.76470588235293 | 0.6623867069486404 | 233.64705882352942 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 1881.5 | 2381.5 | - | 209.05555555555554 | 0.7900482888935545 | 264.6111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 1614 | 1949.5 | - | 189.88235294117646 | 0.8279045909207489 | 229.35294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 1625.5 | 1934 | - | 180.61111111111111 | 0.8404860392967942 | 214.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41937.5 | 45475.5 | - | 4933.823529411765 | 0.9221998658618377 | 5350.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 16252 | 15452.5 | - | 1805.7777777777778 | 1.0517392007765733 | 1716.9444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 44828 | 42164.5 | - | 5273.882352941177 | 1.063169253756122 | 4960.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 42222.5 | 45383 | - | 4691.388888888889 | 0.9303593856730494 | 5042.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 41933 | 44085 | - | 4414 | 0.9511852103890213 | 4640.526315789473 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 24181.5 | 40058.5 | - | 2686.8333333333335 | 0.6036546550669646 | 4450.944444444444 | 在线、无火警、无故障、光源就绪、同步正常 |

