================================================================================================
完成时间：2026-09-09 09:24:45
批次：field-waveform-1788916934837-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：150.5秒 | 设备：6（A 2 / B 1 / NG 3 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
| 设备 | 地址 | 结果 | 噪声RMS | 噪声峰峰值 | 绝对值 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | 89.076 | 327.5 | 417 | 0.955 | 0.94 | 219.41176470588235 | 0.8309200267320116 | 264.05882352941177 | 0 | 噪声 RMS 超过上限 |
| 2 | 1 | A类合格 | 67.924 | 236.5 | 340 | 0.946 | 0.957 | 157.61111111111111 | 0.714429614706623 | 220.61111111111111 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | 73.146 | 246 | 313 | 1.014 | 0.963 | 207.5 | 0.6630716996205313 | 312.9375 | 0 | 干扰比超过上限 |
| 4 | 1 | B类合格 | 78.345 | 279.5 | 359 | 0.971 | 0.965 | 266.70588235294116 | 0.7950201648255304 | 335.47058823529414 | 0 | 噪声 RMS 超过上限 |
| 5 | 1 | A类合格 | 72.919 | 213 | 283 | 0.991 | 0.945 | 248.2941176470588 | 0.8202487368830159 | 302.70588235294116 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | 80.1 | 284.5 | 385 | 1.688 | 0.944 | 224.44444444444446 | 0.8423686405337781 | 266.44444444444446 | 0 | 噪声 RMS 超过上限；（1.688 ≤ 1.5） |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-09 09:23:59 | 2026-09-09 09:23:59 | 2026-09-09 09:23:59 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 1 | - |
| 2 | 测试就绪 | 2026-09-09 09:23:59 | 2026-09-09 09:23:59 | 2026-09-09 09:23:59 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 1 | - |
| 3 | 测试就绪 | 2026-09-09 09:23:59 | 2026-09-09 09:23:59 | 2026-09-09 09:23:59 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 1 | - |
| 4 | 测试就绪 | 2026-09-09 09:23:59 | 2026-09-09 09:23:59 | 2026-09-09 09:23:59 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 1 | - |
| 5 | 测试就绪 | 2026-09-09 09:24:00 | 2026-09-09 09:24:00 | 2026-09-09 09:24:00 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 1 | - |
| 6 | 测试就绪 | 2026-09-09 09:24:00 | 2026-09-09 09:24:00 | 2026-09-09 09:24:00 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 2026-09-09 09:24:05 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 96 | 1.352 | 0.954 | 219.41176470588235 | 0.8309200267320116 | 264.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 132 | 0.955 | 0.889 | 4387.8421052631575 | 0.920665245767672 | 4765.9473684210525 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 148 | 0.996 | 0.968 | 4904.058823529412 | 1.0477309572582976 | 4680.64705882353 | 合格 | 指标正常 |
| 热源检测 | 2 | 96 | 1.448 | 0.966 | 157.61111111111111 | 0.714429614706623 | 220.61111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 132 | 0.946 | 0.909 | 1826.8333333333333 | 1.0542802180185957 | 1732.7777777777778 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 148 | 0.836 | 0.988 | 1934.2941176470588 | 1.0542802180185957 | 1834.7058823529412 | 合格 | 指标正常 |
| 热源检测 | 3 | 96 | 1.533 | 0.953 | 207.5 | 0.6630716996205313 | 312.9375 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 3 | 132 | 1.014 | 0.929 | 5295.117647058823 | 1.0330751133298903 | 5125.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 148 | 0.993 | 0.989 | 5191.5 | 0.9858526395746297 | 5266 | 合格 | 指标正常 |
| 热源检测 | 4 | 96 | 1.266 | 0.983 | 266.70588235294116 | 0.7950201648255304 | 335.47058823529414 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 132 | 0.971 | 0.944 | 4707.277777777777 | 0.9407134371773379 | 5003.944444444444 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 148 | 1.034 | 0.968 | 4984.176470588235 | 1.0483525729062273 | 4754.294117647059 | 合格 | 指标正常 |
| 热源检测 | 5 | 96 | 1.22 | 0.976 | 248.2941176470588 | 0.8202487368830159 | 302.70588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 132 | 0.991 | 0.885 | 4365.894736842105 | 0.9114402496374104 | 4790.105263157895 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 148 | 1.065 | 0.971 | 5184.5 | 0.9956310912669836 | 5207.25 | 合格 | 指标正常 |
| 热源检测 | 6 | 96 | 1.17 | 0.958 | 224.44444444444446 | 0.8423686405337781 | 266.44444444444446 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 132 | 1.688 | 0.89 | 2129.5 | 0.589562569213732 | 3612 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 电磁干扰 | 6 | 148 | 2.23 | 0.977 | 2755.823529411765 | 0.589562569213732 | 4674.35294117647 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 1865 | 2244.5 | - | 219.41176470588235 | 0.8309200267320116 | 264.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 1418.5 | 1985.5 | - | 157.61111111111111 | 0.714429614706623 | 220.61111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 1660 | 2503.5 | - | 207.5 | 0.6630716996205313 | 312.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2267 | 2851.5 | - | 266.70588235294116 | 0.7950201648255304 | 335.47058823529414 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2110.5 | 2573 | - | 248.2941176470588 | 0.8202487368830159 | 302.70588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 2020 | 2398 | - | 224.44444444444446 | 0.8423686405337781 | 266.44444444444446 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 41684.5 | 45276.5 | - | 4387.8421052631575 | 0.920665245767672 | 4765.9473684210525 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 16441.5 | 15595 | - | 1826.8333333333333 | 1.0542802180185957 | 1732.7777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45008.5 | 43567.5 | - | 5295.117647058823 | 1.0330751133298903 | 5125.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 42365.5 | 45035.5 | - | 4707.277777777777 | 0.9407134371773379 | 5003.944444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 41476 | 45506 | - | 4365.894736842105 | 0.9114402496374104 | 4790.105263157895 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 11 | 23424.5 | 39732 | - | 2129.5 | 0.589562569213732 | 3612 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-09 11:11:09
批次：field-waveform-1788923318563-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：150.7秒 | 设备：6（A 3 / B 0 / NG 3 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
| 设备 | 地址 | 结果 | 噪声RMS | 噪声峰峰值 | 绝对值 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | 139.174 | 414 | 650 | 1.104 | 0.962 | 162.76470588235293 | 0.773986013986014 | 210.2941176470588 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | 144.285 | 412 | 680 | 0.919 | 0.955 | 122.3529411764706 | 0.7015177065767285 | 174.41176470588235 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | 145.967 | 362.5 | 621 | 1.025 | 0.965 | 154.76470588235293 | 0.6623867069486404 | 233.64705882352942 | 0 | 干扰比超过上限 |
| 4 | 1 | A类合格 | 142.311 | 409.5 | 662 | 1.125 | 0.96 | 209.05555555555554 | 0.7900482888935545 | 264.6111111111111 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | 147.529 | 376.5 | 595 | 0.995 | 0.951 | 189.88235294117646 | 0.8279045909207489 | 229.35294117647058 | 0 | 干扰比超过上限 |
| 6 | 1 | 不合格 | 149.051 | 427.5 | 704 | 1.687 | 0.941 | 180.61111111111111 | 0.8404860392967942 | 214.88888888888889 | 0 | 干扰比超过上限；（1.687 ≤ 1.5） |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-09 11:10:23 | 2026-09-09 11:10:23 | 2026-09-09 11:10:23 | 2026-09-09 11:10:28 | 2026-09-09 11:10:28 | 2026-09-09 11:10:28 | 2026-09-09 11:10:28 | 2026-09-09 11:10:28 | 2026-09-09 11:10:28 | 2026-09-09 11:10:28 | 1 | - |
| 2 | 测试就绪 | 2026-09-09 11:10:23 | 2026-09-09 11:10:23 | 2026-09-09 11:10:23 | 2026-09-09 11:10:28 | 2026-09-09 11:10:28 | 2026-09-09 11:10:28 | 2026-09-09 11:10:28 | 2026-09-09 11:10:28 | 2026-09-09 11:10:28 | 2026-09-09 11:10:28 | 1 | - |
| 3 | 测试就绪 | 2026-09-09 11:10:23 | 2026-09-09 11:10:23 | 2026-09-09 11:10:23 | 2026-09-09 11:10:28 | 2026-09-09 11:10:28 | 2026-09-09 11:10:28 | 2026-09-09 11:10:28 | 2026-09-09 11:10:28 | 2026-09-09 11:10:28 | 2026-09-09 11:10:28 | 1 | - |
| 4 | 测试就绪 | 2026-09-09 11:10:23 | 2026-09-09 11:10:23 | 2026-09-09 11:10:23 | 2026-09-09 11:10:29 | 2026-09-09 11:10:29 | 2026-09-09 11:10:29 | 2026-09-09 11:10:29 | 2026-09-09 11:10:29 | 2026-09-09 11:10:29 | 2026-09-09 11:10:29 | 1 | - |
| 5 | 测试就绪 | 2026-09-09 11:10:23 | 2026-09-09 11:10:23 | 2026-09-09 11:10:23 | 2026-09-09 11:10:29 | 2026-09-09 11:10:29 | 2026-09-09 11:10:29 | 2026-09-09 11:10:29 | 2026-09-09 11:10:29 | 2026-09-09 11:10:29 | 2026-09-09 11:10:29 | 1 | - |
| 6 | 测试就绪 | 2026-09-09 11:10:23 | 2026-09-09 11:10:23 | 2026-09-09 11:10:23 | 2026-09-09 11:10:29 | 2026-09-09 11:10:29 | 2026-09-09 11:10:29 | 2026-09-09 11:10:29 | 2026-09-09 11:10:29 | 2026-09-09 11:10:29 | 2026-09-09 11:10:29 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 100 | 1.35 | 0.978 | 162.76470588235293 | 0.773986013986014 | 210.2941176470588 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 160 | 1.104 | 0.938 | 4657.588235294118 | 0.9058034846075527 | 5141.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 124 | 0.934 | 0.977 | 5242.1875 | 1.0471155166602164 | 5006.3125 | 合格 | 指标正常 |
| 热源检测 | 2 | 96 | 1.485 | 0.966 | 122.3529411764706 | 0.7015177065767285 | 174.41176470588235 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 160 | 0.9 | 0.94 | 1592.2777777777778 | 1.0458310527276045 | 1522.5 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 124 | 0.834 | 0.968 | 1912 | 1.0517392007765733 | 1817.9411764705883 | 合格 | 指标正常 |
| 热源检测 | 3 | 92 | 1.577 | 0.963 | 154.76470588235293 | 0.6623867069486404 | 233.64705882352942 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 3 | 160 | 0.995 | 0.944 | 5012.64705882353 | 1.0684596577017116 | 4691.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 124 | 1.216 | 0.99 | 4892.176470588235 | 0.9862206358429485 | 4960.529411764706 | 合格 | 指标正常 |
| 热源检测 | 4 | 92 | 1.289 | 0.954 | 209.05555555555554 | 0.7900482888935545 | 264.6111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 160 | 1.11 | 0.94 | 4429.555555555556 | 0.9144626677371258 | 4843.888888888889 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 124 | 1.108 | 0.986 | 4967.35294117647 | 1.04874565325385 | 4736.470588235294 | 合格 | 指标正常 |
| 热源检测 | 5 | 92 | 1.211 | 0.965 | 189.88235294117646 | 0.8279045909207489 | 229.35294117647058 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 160 | 0.993 | 0.935 | 4179.1578947368425 | 0.9454770608337402 | 4420.1578947368425 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 124 | 1.912 | 0.958 | 4933.294117647059 | 1.0093635663393028 | 4887.529411764706 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 热源检测 | 6 | 92 | 1.278 | 0.957 | 180.61111111111111 | 0.8404860392967942 | 214.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 160 | 1.687 | 0.902 | 2501.8888888888887 | 0.5993265993265994 | 4174.5 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 电磁干扰 | 6 | 124 | 1.707 | 0.974 | 2844.8823529411766 | 0.6036546550669646 | 4712.764705882353 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 1383.5 | 1787.5 | - | 162.76470588235293 | 0.773986013986014 | 210.2941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1040 | 1482.5 | - | 122.3529411764706 | 0.7015177065767285 | 174.41176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 1315.5 | 1986 | - | 154.76470588235293 | 0.6623867069486404 | 233.64705882352942 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 1881.5 | 2381.5 | - | 209.05555555555554 | 0.7900482888935545 | 264.6111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 1614 | 1949.5 | - | 189.88235294117646 | 0.8279045909207489 | 229.35294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 1625.5 | 1934 | - | 180.61111111111111 | 0.8404860392967942 | 214.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41937.5 | 45475.5 | - | 4933.823529411765 | 0.9221998658618377 | 5350.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 16252 | 15452.5 | - | 1805.7777777777778 | 1.0517392007765733 | 1716.9444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 44828 | 42164.5 | - | 5273.882352941177 | 1.063169253756122 | 4960.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 42222.5 | 45383 | - | 4691.388888888889 | 0.9303593856730494 | 5042.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 41933 | 44085 | - | 4414 | 0.9511852103890213 | 4640.526315789473 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 24181.5 | 40058.5 | - | 2686.8333333333335 | 0.6036546550669646 | 4450.944444444444 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-09 11:24:15
批次：field-waveform-1788924105547-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：150.3秒 | 设备：6（A 0 / B 0 / NG 6 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
| 设备 | 地址 | 结果 | 噪声RMS | 噪声峰峰值 | 绝对值 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | 80.681 | 243 | 339 | 1.108 | 0.972 | 151.5 | 0.7491758241758242 | 202.22222222222223 | 0 | 模式已切换，等待首帧同步 |
| 2 | 1 | 不合格 | 76.964 | 245.5 | 353 | 0.85 | 0.959 | 153.76470588235293 | 0.693920891956464 | 221.58823529411765 | 0 | 干扰比超过上限 |
| 3 | 1 | 不合格 | 80.125 | 243 | 346 | 1.093 | 0.945 | 183.41176470588235 | 0.7222608292795923 | 253.94117647058823 | 0 | 模式已切换，等待首帧同步 |
| 4 | 1 | 不合格 | 83.494 | 264 | 347 | 1.011 | 0.948 | 268.5 | 0.739033201445037 | 363.3125 | 0 | 模式已切换，等待首帧同步 |
| 5 | 1 | 不合格 | 79.84 | 262 | 347 | 1.068 | 0.945 | 218.05882352941177 | 0.8300492610837439 | 262.70588235294116 | 0 | 模式已切换，等待首帧同步 |
| 6 | 1 | 不合格 | 80.302 | 260 | 350 | 1.715 | 0.959 | 227.05882352941177 | 0.8380373425966131 | 270.94117647058823 | 0 | 模式已切换，等待首帧同步；（1.715 ≤ 1.5） |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-09 11:24:11 | 2026-09-09 11:24:11 | 2026-09-09 11:24:11 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-09-09 11:23:30 | 2026-09-09 11:23:30 | 2026-09-09 11:23:30 | 2026-09-09 11:23:35 | 2026-09-09 11:23:35 | 2026-09-09 11:23:35 | 2026-09-09 11:23:35 | 2026-09-09 11:23:35 | 2026-09-09 11:23:36 | 2026-09-09 11:23:36 | 1 | - |
| 3 | 模式切换成功 | 2026-09-09 11:24:11 | 2026-09-09 11:24:11 | 2026-09-09 11:24:11 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-09-09 11:24:11 | 2026-09-09 11:24:11 | 2026-09-09 11:24:11 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-09-09 11:24:11 | 2026-09-09 11:24:11 | 2026-09-09 11:24:11 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-09-09 11:24:11 | 2026-09-09 11:24:11 | 2026-09-09 11:24:11 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 116 | 1.263 | 0.986 | 151.5 | 0.7491758241758242 | 202.22222222222223 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 152 | 1.108 | 0.941 | 4176.631578947368 | 0.9288464914847545 | 4496.578947368421 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 136 | 1.257 | 0.992 | 4949.941176470588 | 1.0504444000599191 | 4712.235294117647 | 合格 | 指标正常 |
| 热源检测 | 2 | 116 | 1.529 | 0.98 | 153.76470588235293 | 0.693920891956464 | 221.58823529411765 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 爆闪检测 | 2 | 152 | 0.85 | 0.94 | 0.9350016475035985 | 1.0349759084713877 | 0.9034042626987843 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 136 | 0.735 | 0.962 | 45.83994878361076 | 1.2502531866596822 | 36.664532650448145 | 合格 | 指标正常 |
| 热源检测 | 3 | 120 | 1.355 | 0.962 | 183.41176470588235 | 0.7222608292795923 | 253.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 152 | 1.093 | 0.907 | 4395.166666666667 | 0.9131970496231229 | 4812.944444444444 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 136 | 1.186 | 0.966 | 4931.411764705882 | 1.0343108830024799 | 4767.823529411765 | 合格 | 指标正常 |
| 热源检测 | 4 | 116 | 1.351 | 0.982 | 268.5 | 0.739033201445037 | 363.3125 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 152 | 1.011 | 0.893 | 5068.529411764706 | 1.0736402716341662 | 4720.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 136 | 1.023 | 0.978 | 4912.823529411765 | 0.9862078737925986 | 4981.529411764706 | 合格 | 指标正常 |
| 热源检测 | 5 | 116 | 1.231 | 0.955 | 218.05882352941177 | 0.8300492610837439 | 262.70588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 152 | 1.068 | 0.916 | 4182.368421052632 | 0.9248504457531249 | 4522.210526315789 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 136 | 1.39 | 0.967 | 5243.0625 | 1.0093245421950574 | 5194.625 | 合格 | 指标正常 |
| 热源检测 | 6 | 116 | 1.229 | 0.971 | 227.05882352941177 | 0.8380373425966131 | 270.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 152 | 1.715 | 0.947 | 2346.157894736842 | 0.5925901308093162 | 3959.157894736842 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |
| 电磁干扰 | 6 | 136 | 2.161 | 0.959 | 2809.470588235294 | 0.5956796667456566 | 4716.411764705882 | 不合格 | INTERFERENCE_RATIO_EXCEEDS_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 1363.5 | 1820 | - | 151.5 | 0.7491758241758242 | 202.22222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1307 | 1883.5 | - | 153.76470588235293 | 0.693920891956464 | 221.58823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 1559 | 2158.5 | - | 183.41176470588235 | 0.7222608292795923 | 253.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 2148 | 2906.5 | - | 268.5 | 0.739033201445037 | 363.3125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 1853.5 | 2233 | - | 218.05882352941177 | 0.8300492610837439 | 262.70588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 1930 | 2303 | - | 227.05882352941177 | 0.8380373425966131 | 270.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 39678 | 42717.5 | - | 4176.631578947368 | 0.9288464914847545 | 4496.578947368421 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 28831.5 | 26957.5 | 26046.5 | - | 0.9350016475035985 | 1.0349759084713877 | 0.9034042626987843 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 39556.5 | 43316.5 | - | 4395.166666666667 | 0.9131970496231229 | 4812.944444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43082.5 | 40127.5 | - | 5068.529411764706 | 1.0736402716341662 | 4720.882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 39732.5 | 42961 | - | 4182.368421052632 | 0.9248504457531249 | 4522.210526315789 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 22288.5 | 37612 | - | 2346.157894736842 | 0.5925901308093162 | 3959.157894736842 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-09 13:25:44
批次：field-waveform-1788931394321-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：150.6秒 | 设备：6（A 1 / B 0 / NG 5 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | PROBE_COUNT_READ_FAILED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
| 设备 | 地址 | 结果 | 噪声RMS | 噪声峰峰值 | 绝对值 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | 101.08 | 601 | 761 | 1.192 | 0.946 | 211.58823529411765 | 1.1030358785648573 | 191.8235294117647 | 0 | 噪声 RMS 超过上限 |
| 2 | 1 | A类合格 | 92.818 | 287.5 | 413 | 0.841 | 0.953 | 142.88235294117646 | 0.7216280451574569 | 198 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | 95.569 | 359.5 | 400 | 1.148 | 0.952 | 158 | 0.7314814814814815 | 216 | 0 | PROBE_COUNT_READ_FAILED |
| 4 | 1 | 不合格 | 99.967 | 382.5 | 469 | 1.014 | 0.955 | 254.9375 | 0.7247690120824449 | 351.75 | 0 | 噪声 RMS 超过上限 |
| 5 | 1 | 不合格 | 95.382 | 356.5 | 547 | 1.006 | 0.971 | 203.58823529411765 | 0.8429128105211885 | 241.52941176470588 | 0 | 模式已切换，等待首帧同步 |
| 6 | 1 | 不合格 | 100.062 | 520 | 547 | 1.775 | 0.947 | 209.52941176470588 | 0.8283720930232558 | 252.94117647058823 | 0 | 噪声 RMS 超过上限 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-09 13:24:59 | 2026-09-09 13:24:59 | 2026-09-09 13:24:59 | 2026-09-09 13:25:04 | 2026-09-09 13:25:04 | 2026-09-09 13:25:04 | 2026-09-09 13:25:04 | 2026-09-09 13:25:04 | 2026-09-09 13:25:04 | 2026-09-09 13:25:04 | 1 | - |
| 2 | 测试就绪 | 2026-09-09 13:24:59 | 2026-09-09 13:24:59 | 2026-09-09 13:24:59 | 2026-09-09 13:25:04 | 2026-09-09 13:25:04 | 2026-09-09 13:25:04 | 2026-09-09 13:25:04 | 2026-09-09 13:25:04 | 2026-09-09 13:25:05 | 2026-09-09 13:25:05 | 1 | - |
| 3 | 测试就绪 | 2026-09-09 13:24:59 | 2026-09-09 13:24:59 | 2026-09-09 13:24:59 | 2026-09-09 13:25:04 | 2026-09-09 13:25:04 | 2026-09-09 13:25:04 | 2026-09-09 13:25:04 | 2026-09-09 13:25:04 | 2026-09-09 13:25:05 | 2026-09-09 13:25:05 | 1 | - |
| 4 | 测试就绪 | 2026-09-09 13:24:59 | 2026-09-09 13:24:59 | 2026-09-09 13:24:59 | 2026-09-09 13:25:04 | 2026-09-09 13:25:04 | 2026-09-09 13:25:04 | 2026-09-09 13:25:04 | 2026-09-09 13:25:04 | 2026-09-09 13:25:05 | 2026-09-09 13:25:05 | 1 | - |
| 5 | 模式切换成功 | 2026-09-09 13:25:40 | 2026-09-09 13:25:40 | 2026-09-09 13:25:40 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-09-09 13:24:59 | 2026-09-09 13:24:59 | 2026-09-09 13:24:59 | 2026-09-09 13:25:05 | 2026-09-09 13:25:05 | 2026-09-09 13:25:05 | 2026-09-09 13:25:05 | 2026-09-09 13:25:05 | 2026-09-09 13:25:05 | 2026-09-09 13:25:05 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 100 | 1.032 | 0.961 | 211.58823529411765 | 1.1030358785648573 | 191.8235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 124 | 1.192 | 0.898 | 4676.222222222223 | 0.9456253089471083 | 4945.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 144 | 1.048 | 0.972 | 4951.294117647059 | 1.049735608101367 | 4716.705882352941 | 合格 | 指标正常 |
| 热源检测 | 2 | 100 | 1.453 | 0.97 | 142.88235294117646 | 0.7216280451574569 | 198 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 124 | 0.841 | 0.928 | 2124.9411764705883 | 1.2364881054252952 | 1718.5294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 144 | 0.734 | 0.962 | 2130 | 1.2386686279205008 | 1719.5882352941176 | 合格 | 指标正常 |
| 热源检测 | 3 | 104 | 1.383 | 0.989 | 158 | 0.7314814814814815 | 216 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 124 | 1.148 | 0.884 | 4713.888888888889 | 0.943217946152649 | 4997.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 144 | 1.032 | 0.977 | 4991.176470588235 | 1.0479966404821897 | 4762.588235294118 | 合格 | 指标正常 |
| 热源检测 | 4 | 100 | 1.363 | 0.971 | 254.9375 | 0.7247690120824449 | 351.75 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 124 | 1.014 | 0.906 | 5311.176470588235 | 1.065544750755287 | 4984.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 144 | 0.96 | 0.98 | 4913.764705882353 | 0.9858147658610272 | 4984.470588235294 | 合格 | 指标正常 |
| 热源检测 | 5 | 100 | 1.181 | 0.983 | 203.58823529411765 | 0.8429128105211885 | 241.52941176470588 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 60 | 1.006 | 0.949 | 4785.705882352941 | 0.9936368743740688 | 4816.35294117647 | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 5 | 144 | 1.032 | 0.972 | 4785.705882352941 | 0.9936368743740688 | 4816.35294117647 | 合格 | 指标正常 |
| 热源检测 | 6 | 100 | 1.206 | 0.977 | 209.52941176470588 | 0.8283720930232558 | 252.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 124 | 1.775 | 0.895 | 2698.5555555555557 | 0.6054117383121658 | 4457.388888888889 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 144 | 2.259 | 0.965 | 2857.294117647059 | 0.6054117383121658 | 4719.588235294118 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 1798.5 | 1630.5 | - | 211.58823529411765 | 1.1030358785648573 | 191.8235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1214.5 | 1683 | - | 142.88235294117646 | 0.7216280451574569 | 198 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 1422 | 1944 | - | 158 | 0.7314814814814815 | 216 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 2039.5 | 2814 | - | 254.9375 | 0.7247690120824449 | 351.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 1730.5 | 2053 | - | 203.58823529411765 | 0.8429128105211885 | 241.52941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 1781 | 2150 | - | 209.52941176470588 | 0.8283720930232558 | 252.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 42086 | 44506 | - | 4676.222222222223 | 0.9456253089471083 | 4945.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 18105 | 14616.5 | - | 2130 | 1.2386686279205008 | 1719.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 42425 | 44979 | - | 4713.888888888889 | 0.943217946152649 | 4997.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45145 | 42368 | - | 5311.176470588235 | 1.065544750755287 | 4984.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 40678.5 | 40939 | - | 4785.705882352941 | 0.9936368743740688 | 4816.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 24287 | 40116.5 | - | 2698.5555555555557 | 0.6054117383121658 | 4457.388888888889 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-09 13:29:36
批次：field-waveform-1788931626578-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：150.1秒 | 设备：6（A 0 / B 2 / NG 4 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:FAULT_TRIGGERED_ALARM_RELAY |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
| 设备 | 地址 | 结果 | 噪声RMS | 噪声峰峰值 | 绝对值 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | 103.036 | 299 | 483 | 1.244 | 0.958 | 175.33333333333334 | 0.7663914521612433 | 228.77777777777777 | 0 | 噪声 RMS 超过上限 |
| 2 | 1 | B类合格 | 102.24 | 292 | 443 | 0.938 | 0.948 | 184.52941176470588 | 0.7097285067873303 | 260 | 0 | 噪声 RMS 超过上限 |
| 3 | 1 | 不合格 | 101.654 | 311.5 | 504 | 1.209 | 0.953 | 194 | 0.7191103789126854 | 269.77777777777777 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | B类合格 | 100.721 | 274.5 | 430 | 0.906 | 0.949 | 279.3529411764706 | 0.7292690417690417 | 383.05882352941177 | 0 | 噪声 RMS 超过上限 |
| 5 | 1 | 不合格 | 105.758 | 366 | 468 | 1.275 | 0.957 | 241.05555555555554 | 0.81729139197589 | 294.94444444444446 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 1 | 不合格 | 107.013 | 379 | 589 | 1.736 | 0.945 | 239.94444444444446 | 0.8333011769245611 | 287.94444444444446 | 0 | 噪声 RMS 超过上限 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-09 13:28:51 | 2026-09-09 13:28:51 | 2026-09-09 13:28:51 | 2026-09-09 13:28:56 | 2026-09-09 13:28:56 | 2026-09-09 13:28:56 | 2026-09-09 13:28:56 | 2026-09-09 13:28:56 | 2026-09-09 13:28:56 | 2026-09-09 13:28:56 | 1 | - |
| 2 | 测试就绪 | 2026-09-09 13:28:51 | 2026-09-09 13:28:51 | 2026-09-09 13:28:51 | 2026-09-09 13:28:56 | 2026-09-09 13:28:56 | 2026-09-09 13:28:56 | 2026-09-09 13:28:56 | 2026-09-09 13:28:56 | 2026-09-09 13:28:57 | 2026-09-09 13:28:57 | 1 | - |
| 3 | 测试就绪 | 2026-09-09 13:28:51 | 2026-09-09 13:28:51 | 2026-09-09 13:28:51 | 2026-09-09 13:28:56 | 2026-09-09 13:28:56 | 2026-09-09 13:28:56 | 2026-09-09 13:28:56 | 2026-09-09 13:28:56 | 2026-09-09 13:28:57 | 2026-09-09 13:28:57 | 1 | - |
| 4 | 测试就绪 | 2026-09-09 13:28:51 | 2026-09-09 13:28:51 | 2026-09-09 13:28:51 | 2026-09-09 13:28:56 | 2026-09-09 13:28:56 | 2026-09-09 13:28:56 | 2026-09-09 13:28:56 | 2026-09-09 13:28:56 | 2026-09-09 13:28:57 | 2026-09-09 13:28:57 | 1 | - |
| 5 | 测试就绪 | 2026-09-09 13:28:51 | 2026-09-09 13:28:51 | 2026-09-09 13:28:51 | 2026-09-09 13:28:56 | 2026-09-09 13:28:56 | 2026-09-09 13:28:56 | 2026-09-09 13:28:56 | 2026-09-09 13:28:56 | 2026-09-09 13:28:57 | 2026-09-09 13:28:57 | 1 | - |
| 6 | 测试就绪 | 2026-09-09 13:28:51 | 2026-09-09 13:28:51 | 2026-09-09 13:28:51 | 2026-09-09 13:28:56 | 2026-09-09 13:28:56 | 2026-09-09 13:28:56 | 2026-09-09 13:28:56 | 2026-09-09 13:28:56 | 2026-09-09 13:28:56 | 2026-09-09 13:28:56 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 144 | 1.312 | 0.977 | 175.33333333333334 | 0.7663914521612433 | 228.77777777777777 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 144 | 1.278 | 0.919 | 4409.611111111111 | 0.9276448038894862 | 4753.555555555556 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 132 | 1.047 | 0.97 | 4948.705882352941 | 1.0502478059498397 | 4711.941176470588 | 合格 | 指标正常 |
| 热源检测 | 2 | 144 | 1.394 | 0.951 | 184.52941176470588 | 0.7097285067873303 | 260 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 144 | 0.958 | 0.922 | 1883.3529411764705 | 1.2393837339836644 | 1519.5882352941176 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 132 | 0.756 | 0.969 | 2141.176470588235 | 1.2454237520101277 | 1719.235294117647 | 合格 | 指标正常 |
| 热源检测 | 3 | 144 | 1.392 | 0.977 | 194 | 0.7191103789126854 | 269.77777777777777 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 144 | 1.239 | 0.899 | 4398.166666666667 | 0.9118521078092605 | 4823.333333333333 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 132 | 1.03 | 0.978 | 4932.470588235294 | 1.048228617146286 | 4705.529411764706 | 合格 | 指标正常 |
| 热源检测 | 4 | 144 | 1.384 | 0.965 | 279.3529411764706 | 0.7292690417690417 | 383.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 144 | 0.899 | 0.894 | 5086.823529411765 | 1.060131664439568 | 4798.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 132 | 0.957 | 0.982 | 4848.294117647059 | 0.9859560978527424 | 4917.35294117647 | 合格 | 指标正常 |
| 热源检测 | 5 | 144 | 1.216 | 0.965 | 241.05555555555554 | 0.81729139197589 | 294.94444444444446 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 144 | 1.3 | 0.926 | 4628.529411764706 | 0.9043629174999426 | 5118 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 132 | 1.028 | 0.977 | 5193 | 1.0081904553893197 | 5150.8125 | 合格 | 指标正常 |
| 热源检测 | 6 | 144 | 1.215 | 0.969 | 239.94444444444446 | 0.8333011769245611 | 287.94444444444446 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 144 | 1.736 | 0.897 | 2342 | 0.5907781362435442 | 3964.2631578947367 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 132 | 2.12 | 0.97 | 2994.875 | 0.5973174440926429 | 5013.875 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 1578 | 2059 | - | 175.33333333333334 | 0.7663914521612433 | 228.77777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1568.5 | 2210 | - | 184.52941176470588 | 0.7097285067873303 | 260 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 1746 | 2428 | - | 194 | 0.7191103789126854 | 269.77777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2374.5 | 3256 | - | 279.3529411764706 | 0.7292690417690417 | 383.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 2169.5 | 2654.5 | - | 241.05555555555554 | 0.81729139197589 | 294.94444444444446 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 2159.5 | 2591.5 | - | 239.94444444444446 | 0.8333011769245611 | 287.94444444444446 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 42064 | 44621 | - | 4673.777777777777 | 0.9426951435422783 | 4957.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 17841 | 14392 | - | 2098.9411764705883 | 1.2396470261256254 | 1693.1764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 41926 | 45179 | - | 4658.444444444444 | 0.9279975209721331 | 5019.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45360 | 43003.5 | - | 5336.470588235294 | 1.0547978652900345 | 5059.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 41544 | 45570 | - | 4887.529411764706 | 0.9116524028966425 | 5361.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 22249 | 37660.5 | - | 2342 | 0.5907781362435442 | 3964.2631578947367 | 在线、无火警、无故障、光源就绪、同步正常 |

