================================================================================================
完成时间：2026-09-10 09:05:55
批次：field-waveform-1789002202314-10 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 2 / B 1 / NG 3 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:192 / P3:192 | P2:449 / P3:385 | 290.16 | 678 | 1247 | 0.997 | 0.963 | 175.0625 | 0.7479305740987984 | 234.0625 | 0 | 噪声波动值超过上限 |
| 2 | 1 | 不合格 | P2:152 / P3:160 | P2:497 / P3:369 | 263.29 | 614.5 | 1125 | 1.682 | 0.962 | 144.1875 | 0.6313628899835796 | 228.375 | 0 | 噪声波动值超过上限 |
| 3 | 1 | A类合格 | P2:184 / P3:168 | P2:225 / P3:209 | 80.999 | 237.5 | 363 | 0.972 | 0.959 | 155.33333333333334 | 0.7514109110454179 | 206.72222222222223 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:200 / P3:208 | P2:273 / P3:369 | 78.646 | 276 | 377 | 1.087 | 0.947 | 224.47058823529412 | 0.8197636949516649 | 273.8235294117647 | 0 | P3 噪声波动值超过上限 |
| 5 | 1 | A类合格 | P2:176 / P3:192 | P2:433 / P3:369 | 79.077 | 272 | 368 | 0.914 | 0.95 | 177.1764705882353 | 0.7357107962872497 | 240.8235294117647 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:184 / P3:184 | P2:561 / P3:609 | 268.472 | 655.5 | 1190 | 1.266 | 0.958 | 106.93939393939394 | 0.8851266616503637 | 120.81818181818181 | 0 | 噪声波动值超过上限 |

噪声采集诊断
窗口开始：2026-09-10 09:04:24 | 窗口结束：2026-09-10 09:04:44 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：250 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1120 | 192 | 449 | 192 | 385 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 1120 | 152 | 497 | 160 | 369 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 1120 | 184 | 225 | 168 | 209 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 1120 | 200 | 273 | 208 | 369 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 1120 | 176 | 433 | 192 | 369 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 1120 | 184 | 561 | 184 | 609 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 09:05:10 | 2026-09-10 09:05:10 | 2026-09-10 09:05:10 | 2026-09-10 09:05:15 | 2026-09-10 09:05:15 | 2026-09-10 09:05:15 | 2026-09-10 09:05:15 | 2026-09-10 09:05:15 | 2026-09-10 09:05:15 | 2026-09-10 09:05:15 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 09:05:10 | 2026-09-10 09:05:10 | 2026-09-10 09:05:10 | 2026-09-10 09:05:15 | 2026-09-10 09:05:15 | 2026-09-10 09:05:15 | 2026-09-10 09:05:15 | 2026-09-10 09:05:15 | 2026-09-10 09:05:15 | 2026-09-10 09:05:15 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 09:05:10 | 2026-09-10 09:05:10 | 2026-09-10 09:05:10 | 2026-09-10 09:05:15 | 2026-09-10 09:05:15 | 2026-09-10 09:05:15 | 2026-09-10 09:05:15 | 2026-09-10 09:05:15 | 2026-09-10 09:05:15 | 2026-09-10 09:05:15 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 09:05:10 | 2026-09-10 09:05:10 | 2026-09-10 09:05:10 | 2026-09-10 09:05:15 | 2026-09-10 09:05:15 | 2026-09-10 09:05:15 | 2026-09-10 09:05:15 | 2026-09-10 09:05:15 | 2026-09-10 09:05:15 | 2026-09-10 09:05:15 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 09:05:10 | 2026-09-10 09:05:10 | 2026-09-10 09:05:10 | 2026-09-10 09:05:15 | 2026-09-10 09:05:15 | 2026-09-10 09:05:15 | 2026-09-10 09:05:15 | 2026-09-10 09:05:15 | 2026-09-10 09:05:15 | 2026-09-10 09:05:15 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 09:05:10 | 2026-09-10 09:05:10 | 2026-09-10 09:05:10 | 2026-09-10 09:05:15 | 2026-09-10 09:05:15 | 2026-09-10 09:05:15 | 2026-09-10 09:05:15 | 2026-09-10 09:05:15 | 2026-09-10 09:05:15 | 2026-09-10 09:05:15 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 220 | 1.337 | 0.965 | 175.0625 | 0.7479305740987984 | 234.0625 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 208 | 0.998 | 0.953 | 4884.25 | 1.0026687195278419 | 4871.25 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 176 | 1.001 | 0.969 | 4845.411764705882 | 1.0030931099150004 | 4830.470588235294 | 合格 | 指标正常 |
| 热源检测 | 2 | 220 | 1.576 | 0.974 | 144.1875 | 0.6313628899835796 | 228.375 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 208 | 1.612 | 0.935 | 1428.5294117647059 | 0.5656356267759818 | 2525.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 176 | 2.643 | 0.973 | 1591.8235294117646 | 0.5816817849619534 | 2736.5882352941176 | 合格 | 指标正常 |
| 热源检测 | 3 | 220 | 1.331 | 0.979 | 155.33333333333334 | 0.7514109110454179 | 206.72222222222223 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 208 | 0.965 | 0.914 | 4996.176470588235 | 1.0788273698383062 | 4631.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 176 | 0.974 | 0.976 | 5171.875 | 0.9916355095388745 | 5215.5 | 合格 | 指标正常 |
| 热源检测 | 4 | 224 | 1.219 | 0.951 | 224.47058823529412 | 0.8197636949516649 | 273.8235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 208 | 1.087 | 0.915 | 5105.588235294118 | 0.9541372145943035 | 5351 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 176 | 1.017 | 0.97 | 5111.25 | 1.000709723207949 | 5107.625 | 合格 | 指标正常 |
| 热源检测 | 5 | 220 | 1.357 | 0.969 | 177.1764705882353 | 0.7357107962872497 | 240.8235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 208 | 0.902 | 0.923 | 2649.060606060606 | 1.0277696133181278 | 2577.4848484848485 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 176 | 1.012 | 0.95 | 5068.125 | 0.9741593685803871 | 5202.5625 | 合格 | 指标正常 |
| 热源检测 | 6 | 220 | 1.151 | 0.969 | 106.93939393939394 | 0.8851266616503637 | 120.81818181818181 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 208 | 1.222 | 0.946 | 1192.8947368421052 | 0.7696617766911166 | 1549.8947368421052 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 176 | 2.04 | 0.959 | 1325.2941176470588 | 0.6800688218781128 | 1948.764705882353 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 1400.5 | 1872.5 | - | 175.0625 | 0.7479305740987984 | 234.0625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 1153.5 | 1827 | - | 144.1875 | 0.6313628899835796 | 228.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 1398 | 1860.5 | - | 155.33333333333334 | 0.7514109110454179 | 206.72222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 1908 | 2327.5 | - | 224.47058823529412 | 0.8197636949516649 | 273.8235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 1506 | 2047 | - | 177.1764705882353 | 0.7357107962872497 | 240.8235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16.5 | 1764.5 | 1993.5 | - | 106.93939393939394 | 0.8851266616503637 | 120.81818181818181 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 41186 | 41059 | - | 5148.25 | 1.0030931099150004 | 5132.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13530.5 | 23261 | - | 1591.8235294117646 | 0.5816817849619534 | 2736.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 44629.5 | 41724 | - | 5250.529411764706 | 1.069636180615473 | 4908.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43821.5 | 45483.5 | - | 5155.470588235294 | 0.9634592764409071 | 5351 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 45536 | 44704 | - | 2759.757575757576 | 1.0186113099498926 | 2709.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 11332.5 | 16564.5 | - | 1192.8947368421052 | 0.6841438015032147 | 1743.6315789473683 | 在线、无火警、无故障、光源就绪、同步正常 |

