================================================================================================
完成时间：2026-09-10 09:08:36
批次：field-waveform-1789002363585-11 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 2 / B 1 / NG 3 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:FAULT_TRIGGERED_ALARM_RELAY |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:224 / P3:168 | P2:417 / P3:289 | 74.416 | 260.5 | 308 | 1.023 | 0.963 | 218.375 | 0.7195222405271828 | 303.5 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | 不合格 | P2:200 / P3:160 | P2:449 / P3:273 | 64.31 | 207 | 262 | 2.49 | 0.972 | 184.76470588235293 | 0.6420686835650041 | 287.7647058823529 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:152 / P3:160 | P2:207 / P3:191 | 75.28 | 246 | 336 | 0.903 | 0.961 | 209.64705882352942 | 0.7488968270645093 | 279.94117647058823 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:224 / P3:192 | P2:241 / P3:257 | 73.249 | 260.5 | 297 | 1.004 | 0.951 | 218.27272727272728 | 0.801937207748831 | 272.1818181818182 | 0 | P2 噪声波动值超过上限 |
| 5 | 1 | A类合格 | P2:168 / P3:168 | P2:353 / P3:241 | 70.609 | 227.5 | 316 | 0.998 | 0.968 | 235.16666666666666 | 0.7409417118851742 | 317.3888888888889 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:344 / P3:168 | P2:769 / P3:513 | 69.287 | 366 | 430 | 1.157 | 0.958 | 265.94117647058823 | 0.8835255032245456 | 301 | 0 | 噪声波动值超过上限；P2波动 344 > B上限 250 |

噪声采集诊断
窗口开始：2026-09-10 09:07:06 | 窗口结束：2026-09-10 09:07:26 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：250 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1104 | 224 | 417 | 168 | 289 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 1104 | 200 | 449 | 160 | 273 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 1104 | 152 | 207 | 160 | 191 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 1104 | 224 | 241 | 192 | 257 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 1104 | 168 | 353 | 168 | 241 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 1104 | 344 | 769 | 168 | 513 | 不合格 | 噪声波动值超过上限 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 09:07:51 | 2026-09-10 09:07:51 | 2026-09-10 09:07:51 | 2026-09-10 09:07:56 | 2026-09-10 09:07:56 | 2026-09-10 09:07:56 | 2026-09-10 09:07:56 | 2026-09-10 09:07:56 | 2026-09-10 09:07:56 | 2026-09-10 09:07:56 | 1 | - |
| 2 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 3 | 测试就绪 | 2026-09-10 09:07:51 | 2026-09-10 09:07:51 | 2026-09-10 09:07:51 | 2026-09-10 09:07:56 | 2026-09-10 09:07:56 | 2026-09-10 09:07:56 | 2026-09-10 09:07:56 | 2026-09-10 09:07:56 | 2026-09-10 09:07:56 | 2026-09-10 09:07:56 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 09:07:51 | 2026-09-10 09:07:51 | 2026-09-10 09:07:51 | 2026-09-10 09:07:56 | 2026-09-10 09:07:56 | 2026-09-10 09:07:56 | 2026-09-10 09:07:56 | 2026-09-10 09:07:56 | 2026-09-10 09:07:57 | 2026-09-10 09:07:57 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 09:07:51 | 2026-09-10 09:07:51 | 2026-09-10 09:07:51 | 2026-09-10 09:07:56 | 2026-09-10 09:07:56 | 2026-09-10 09:07:56 | 2026-09-10 09:07:56 | 2026-09-10 09:07:56 | 2026-09-10 09:07:57 | 2026-09-10 09:07:57 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 09:07:51 | 2026-09-10 09:07:51 | 2026-09-10 09:07:51 | 2026-09-10 09:07:56 | 2026-09-10 09:07:56 | 2026-09-10 09:07:56 | 2026-09-10 09:07:56 | 2026-09-10 09:07:56 | 2026-09-10 09:07:56 | 2026-09-10 09:07:56 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 216 | 1.39 | 0.975 | 218.375 | 0.7195222405271828 | 303.5 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 188 | 1.025 | 0.951 | 4862.125 | 1.0020996766755548 | 4851.9375 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 168 | 1.002 | 0.957 | 5116.5 | 1.0026946254470628 | 5102.75 | 合格 | 指标正常 |
| 热源检测 | 2 | 220 | 1.557 | 0.982 | 184.76470588235293 | 0.6420686835650041 | 287.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 104 | 2.49 | 0.964 | 427.34375 | 0.4071273333531811 | 1049.65625 | 不合格 | SNR23_BELOW_LIMIT |
| 电磁干扰 | 2 | 168 | 2.563 | 0.965 | 433.125 | 0.4126350888683795 | 1049.65625 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 212 | 1.313 | 0.971 | 209.64705882352942 | 0.7488968270645093 | 279.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 188 | 0.893 | 0.931 | 4513.473684210527 | 1.086743293077011 | 4153.210526315789 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 168 | 0.988 | 0.976 | 5167.125 | 0.9907722544460956 | 5215.25 | 合格 | 指标正常 |
| 热源检测 | 4 | 212 | 1.252 | 0.945 | 218.27272727272728 | 0.801937207748831 | 272.1818181818182 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 188 | 1.006 | 0.95 | 5036.588235294118 | 0.993963455689443 | 5067.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 168 | 1.023 | 0.958 | 5117.5 | 1.0070597495879763 | 5081.625 | 合格 | 指标正常 |
| 热源检测 | 5 | 212 | 1.35 | 0.974 | 235.16666666666666 | 0.7409417118851742 | 317.3888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 188 | 0.99 | 0.953 | 2713.28125 | 1.0108742475928794 | 2684.09375 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 168 | 1.014 | 0.975 | 2535.8125 | 0.9737558950235801 | 2604.15625 | 合格 | 指标正常 |
| 热源检测 | 6 | 212 | 1.132 | 0.957 | 265.94117647058823 | 0.8835255032245456 | 301 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 188 | 1.138 | 0.959 | 2197.8333333333335 | 1.0357774025055964 | 2121.9166666666665 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 168 | 2.096 | 0.957 | 1183.9444444444443 | 0.6569156314540242 | 1802.2777777777778 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 1747 | 2428 | - | 218.375 | 0.7195222405271828 | 303.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1570.5 | 2446 | - | 184.76470588235293 | 0.6420686835650041 | 287.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 1782 | 2379.5 | - | 209.64705882352942 | 0.7488968270645093 | 279.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 11 | 2401 | 2994 | - | 218.27272727272728 | 0.801937207748831 | 272.1818181818182 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 2116.5 | 2856.5 | - | 235.16666666666666 | 0.7409417118851742 | 317.3888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2260.5 | 2558.5 | - | 265.94117647058823 | 0.8835255032245456 | 301 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 38897 | 38815.5 | - | 4862.125 | 1.0020996766755548 | 4851.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16 | 6837.5 | 16794.5 | - | 427.34375 | 0.4071273333531811 | 1049.65625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 44927 | 41722 | - | 4729.1578947368425 | 1.0768179857149704 | 4391.789473684211 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 44786 | 44968 | - | 5268.941176470588 | 0.9959526774595268 | 5290.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16 | 45179 | 45069.5 | - | 2823.6875 | 1.0024295809804857 | 2816.84375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 12 | 26374 | 25463 | - | 2197.8333333333335 | 1.0357774025055964 | 2121.9166666666665 | 在线、无火警、无故障、光源就绪、同步正常 |

