================================================================================================
完成时间：2026-09-10 09:11:15
批次：field-waveform-1789002522735-12 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.0秒 | 设备：6（A 6 / B 0 / NG 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:176 | P2:337 / P3:289 | 57.751 | 175 | 213 | 1.039 | 0.955 | 256.5625 | 0.7385750269881253 | 347.375 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:144 / P3:160 | P2:401 / P3:257 | 51.731 | 175.5 | 207 | 1.733 | 0.955 | 227.47058823529412 | 0.6513390601313794 | 349.2352941176471 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:152 / P3:168 | P2:223 / P3:223 | 58.524 | 175 | 199 | 0.932 | 0.956 | 247.94117647058823 | 0.7623440043407488 | 325.2352941176471 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:168 | P2:191 / P3:241 | 55.804 | 209 | 238 | 1.004 | 0.95 | 330 | 0.8096406407851061 | 407.5882352941176 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:160 | P2:353 / P3:225 | 57.283 | 173.5 | 221 | 0.999 | 0.962 | 273.77777777777777 | 0.7288862594290786 | 375.6111111111111 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:176 | P2:481 / P3:513 | 55.174 | 191 | 246 | 1.321 | 0.963 | 274.6842105263158 | 0.8841267152295443 | 310.6842105263158 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-10 09:09:45 | 窗口结束：2026-09-10 09:10:04 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：250 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1076 | 160 | 337 | 176 | 289 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 1076 | 144 | 401 | 160 | 257 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 1076 | 152 | 223 | 168 | 223 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 1076 | 160 | 191 | 168 | 241 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 1076 | 168 | 353 | 160 | 225 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 1076 | 176 | 481 | 176 | 513 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 2 | 测试就绪 | 2026-09-10 09:10:30 | 2026-09-10 09:10:30 | 2026-09-10 09:10:30 | 2026-09-10 09:10:35 | 2026-09-10 09:10:35 | 2026-09-10 09:10:35 | 2026-09-10 09:10:35 | 2026-09-10 09:10:35 | 2026-09-10 09:10:36 | 2026-09-10 09:10:36 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 09:10:30 | 2026-09-10 09:10:30 | 2026-09-10 09:10:30 | 2026-09-10 09:10:35 | 2026-09-10 09:10:35 | 2026-09-10 09:10:35 | 2026-09-10 09:10:35 | 2026-09-10 09:10:35 | 2026-09-10 09:10:35 | 2026-09-10 09:10:35 | 1 | - |
| 4 | 模式切换成功 | 2026-09-10 09:11:11 | 2026-09-10 09:11:11 | 2026-09-10 09:11:11 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-09-10 09:11:11 | 2026-09-10 09:11:11 | 2026-09-10 09:11:11 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-09-10 09:11:11 | 2026-09-10 09:11:11 | 2026-09-10 09:11:11 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 208 | 1.354 | 0.966 | 256.5625 | 0.7385750269881253 | 347.375 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 200 | 1.041 | 0.943 | 3896.45 | 0.9745632354964171 | 3998.15 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 172 | 1.006 | 0.951 | 4818.529411764706 | 1.0022758139705612 | 4807.588235294118 | 合格 | 指标正常 |
| 热源检测 | 2 | 208 | 1.535 | 0.978 | 227.47058823529412 | 0.6513390601313794 | 349.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 200 | 1.748 | 0.933 | 729.7575757575758 | 0.5464116352415311 | 1335.5454545454545 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 172 | 2.615 | 0.954 | 1509.611111111111 | 0.5718344241250868 | 2639.9444444444443 | 合格 | 指标正常 |
| 热源检测 | 3 | 204 | 1.316 | 0.97 | 247.94117647058823 | 0.7623440043407488 | 325.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 200 | 0.924 | 0.934 | 4815.578947368421 | 1.1472852664576803 | 4197.368421052632 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 172 | 1.012 | 0.96 | 5105.6875 | 0.9877753863268119 | 5168.875 | 合格 | 指标正常 |
| 热源检测 | 4 | 208 | 1.236 | 0.963 | 330 | 0.8096406407851061 | 407.5882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 200 | 1.006 | 0.936 | 5050.941176470588 | 0.993692932612746 | 5083 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 172 | 1.032 | 0.949 | 4815.470588235294 | 1.00694974046102 | 4782.235294117647 | 合格 | 指标正常 |
| 热源检测 | 5 | 208 | 1.372 | 0.974 | 273.77777777777777 | 0.7288862594290786 | 375.6111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 200 | 0.99 | 0.94 | 4883.166666666667 | 1.0249542311414812 | 4764.277777777777 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 172 | 1.014 | 0.964 | 4753.35294117647 | 0.973953813518465 | 4880.470588235294 | 合格 | 指标正常 |
| 热源检测 | 6 | 208 | 1.141 | 0.975 | 274.6842105263158 | 0.8841267152295443 | 310.6842105263158 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 200 | 1.296 | 0.938 | 1239.0555555555557 | 0.7445750150230354 | 1664.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 172 | 2.481 | 0.974 | 1247.8333333333333 | 0.6707378982888882 | 1860.388888888889 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 2052.5 | 2779 | - | 256.5625 | 0.7385750269881253 | 347.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1933.5 | 2968.5 | - | 227.47058823529412 | 0.6513390601313794 | 349.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2107.5 | 2764.5 | - | 247.94117647058823 | 0.7623440043407488 | 325.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2805 | 3464.5 | - | 330 | 0.8096406407851061 | 407.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 2464 | 3380.5 | - | 273.77777777777777 | 0.7288862594290786 | 375.6111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 2609.5 | 2951.5 | - | 274.6842105263158 | 0.8841267152295443 | 310.6842105263158 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 10 | 38964.5 | 39981.5 | - | 3896.45 | 0.9745632354964171 | 3998.15 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 12041 | 22036.5 | - | 729.7575757575758 | 0.5464116352415311 | 1335.5454545454545 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 45748 | 39875 | - | 4815.578947368421 | 1.1472852664576803 | 4197.368421052632 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 42933 | 43205.5 | - | 5050.941176470588 | 0.993692932612746 | 5083 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 43948.5 | 42878.5 | - | 4883.166666666667 | 1.0249542311414812 | 4764.277777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 11151.5 | 14977 | - | 1239.0555555555557 | 0.7445750150230354 | 1664.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |

