================================================================================================
完成时间：2026-09-10 09:14:17
批次：field-waveform-1789002704375-13 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 1 / B 0 / NG 5 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 读取失败 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | SOFTWARE_VERSION_READ_FAILED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:FAULT_TRIGGERED_ALARM_RELAY |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:368 / P3:232 | P2:561 / P3:305 | 89.954 | 421 | 447 | 1.013 | 0.964 | 354.3125 | 0.8712156139542032 | 406.6875 | 0 | 噪声波动值超过上限；P2波动 368 > B上限 250 |
| 2 | 1 | A类合格 | P2:152 / P3:168 | P2:401 / P3:257 | 78.631 | 243.5 | 347 | 1.568 | 0.953 | 270.2352941176471 | 0.6782814114867858 | 398.4117647058824 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:592 / P3:280 | P2:655 / P3:383 | 84.631 | 590.5 | 595 | 0.947 | 0.966 | 288.1666666666667 | 0.8013285957052372 | 359.6111111111111 | 0 | SOFTWARE_VERSION_READ_FAILED；P2波动 592 > B上限 250；P3波动 280 > B上限 250 |
| 4 | 1 | 不合格 | P2:576 / P3:568 | P2:593 / P3:657 | 90.293 | 572.5 | 634 | 1.004 | 0.949 | 360.6470588235294 | 0.8229530201342282 | 438.2352941176471 | 0 | 噪声波动值超过上限；P2波动 576 > B上限 250；P3波动 568 > B上限 250 |
| 5 | 1 | 不合格 | P2:392 / P3:256 | P2:609 / P3:321 | 89.348 | 403.5 | 436 | 0.999 | 0.964 | 321.1764705882353 | 0.7279029462738301 | 441.2352941176471 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2波动 392 > B上限 250；P3波动 256 > B上限 250 |
| 6 | 1 | 不合格 | P2:168 / P3:320 | P2:481 / P3:721 | 82.472 | 392.5 | 403 | 1.211 | 0.958 | 314.44444444444446 | 0.8827199001871491 | 356.22222222222223 | 0 | 噪声波动值超过上限；P3波动 320 > B上限 250 |

噪声采集诊断
窗口开始：2026-09-10 09:12:46 | 窗口结束：2026-09-10 09:13:06 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：250 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1144 | 368 | 561 | 232 | 305 | 不合格 | 噪声波动值超过上限 |
| 2 | 1144 | 152 | 401 | 168 | 257 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 1144 | 592 | 655 | 280 | 383 | 不合格 | 噪声波动值超过上限 |
| 4 | 1144 | 576 | 593 | 568 | 657 | 不合格 | 噪声波动值超过上限 |
| 5 | 1144 | 392 | 609 | 256 | 321 | 不合格 | 噪声波动值超过上限 |
| 6 | 1144 | 168 | 481 | 320 | 721 | 不合格 | 噪声波动值超过上限 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 09:13:31 | 2026-09-10 09:13:31 | 2026-09-10 09:13:31 | 2026-09-10 09:13:36 | 2026-09-10 09:13:36 | 2026-09-10 09:13:36 | 2026-09-10 09:13:36 | 2026-09-10 09:13:36 | 2026-09-10 09:13:37 | 2026-09-10 09:13:37 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 09:13:32 | 2026-09-10 09:13:32 | 2026-09-10 09:13:32 | 2026-09-10 09:13:37 | 2026-09-10 09:13:37 | 2026-09-10 09:13:37 | 2026-09-10 09:13:37 | 2026-09-10 09:13:37 | 2026-09-10 09:13:37 | 2026-09-10 09:13:37 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 09:13:32 | 2026-09-10 09:13:32 | 2026-09-10 09:13:32 | 2026-09-10 09:13:37 | 2026-09-10 09:13:37 | 2026-09-10 09:13:37 | 2026-09-10 09:13:37 | 2026-09-10 09:13:37 | 2026-09-10 09:13:37 | 2026-09-10 09:13:37 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 09:13:32 | 2026-09-10 09:13:32 | 2026-09-10 09:13:32 | 2026-09-10 09:13:37 | 2026-09-10 09:13:37 | 2026-09-10 09:13:37 | 2026-09-10 09:13:37 | 2026-09-10 09:13:37 | 2026-09-10 09:13:37 | 2026-09-10 09:13:37 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 09:13:32 | 2026-09-10 09:13:32 | 2026-09-10 09:13:32 | 2026-09-10 09:13:37 | 2026-09-10 09:13:37 | 2026-09-10 09:13:37 | 2026-09-10 09:13:37 | 2026-09-10 09:13:37 | 2026-09-10 09:13:37 | 2026-09-10 09:13:37 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 09:13:32 | 2026-09-10 09:13:32 | 2026-09-10 09:13:32 | 2026-09-10 09:13:37 | 2026-09-10 09:13:37 | 2026-09-10 09:13:37 | 2026-09-10 09:13:37 | 2026-09-10 09:13:37 | 2026-09-10 09:13:37 | 2026-09-10 09:13:37 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 204 | 1.148 | 0.97 | 354.3125 | 0.8712156139542032 | 406.6875 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 176 | 1.014 | 0.966 | 4597.117647058823 | 0.9634949206036099 | 4771.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 176 | 1.004 | 0.955 | 4832.470588235294 | 1.002281461599463 | 4821.470588235294 | 合格 | 指标正常 |
| 热源检测 | 2 | 204 | 1.476 | 0.97 | 270.2352941176471 | 0.6782814114867858 | 398.4117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 176 | 1.727 | 0.911 | 1327.1666666666667 | 0.5489200367647059 | 2417.777777777778 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 176 | 2.576 | 0.973 | 1495.8333333333333 | 0.5725069104826707 | 2612.777777777778 | 合格 | 指标正常 |
| 热源检测 | 3 | 204 | 1.238 | 0.979 | 288.1666666666667 | 0.8013285957052372 | 359.6111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 176 | 0.939 | 0.924 | 5093.117647058823 | 1.0808283816847257 | 4712.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 176 | 0.995 | 0.99 | 5119.75 | 0.9907236070292563 | 5167.6875 | 合格 | 指标正常 |
| 热源检测 | 4 | 204 | 1.215 | 0.972 | 360.6470588235294 | 0.8229530201342282 | 438.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 176 | 1.006 | 0.902 | 5045.529411764706 | 0.9938474016569144 | 5076.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 176 | 1.021 | 0.963 | 4806.35294117647 | 1.007223687778901 | 4771.882352941177 | 合格 | 指标正常 |
| 热源检测 | 5 | 204 | 1.387 | 0.975 | 321.1764705882353 | 0.7279029462738301 | 441.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 176 | 0.991 | 0.938 | 4860.944444444444 | 1.0098798490322134 | 4813.388888888889 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 176 | 1.013 | 0.974 | 4728.470588235294 | 0.9745287021882767 | 4852.058823529412 | 合格 | 指标正常 |
| 热源检测 | 6 | 204 | 1.132 | 0.98 | 314.44444444444446 | 0.8827199001871491 | 356.22222222222223 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 176 | 1.305 | 0.906 | 955.695652173913 | 0.7484167517875383 | 1276.9565217391305 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 176 | 1.513 | 0.987 | 1226.0555555555557 | 0.6715250730282376 | 1825.7777777777778 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 2834.5 | 3253.5 | - | 354.3125 | 0.8712156139542032 | 406.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2297 | 3386.5 | - | 270.2352941176471 | 0.6782814114867858 | 398.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 2593.5 | 3236.5 | - | 288.1666666666667 | 0.8013285957052372 | 359.6111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3065.5 | 3725 | - | 360.6470588235294 | 0.8229530201342282 | 438.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2730 | 3750.5 | - | 321.1764705882353 | 0.7279029462738301 | 441.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 2830 | 3206 | - | 314.44444444444446 | 0.8827199001871491 | 356.22222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 39075.5 | 40556 | - | 4597.117647058823 | 0.9634949206036099 | 4771.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 12426.5 | 21760 | - | 1380.7222222222222 | 0.5710707720588235 | 2417.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45310 | 42290.5 | - | 5330.588235294118 | 1.0713990139629468 | 4975.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 42887 | 43152.5 | - | 5045.529411764706 | 0.9938474016569144 | 5076.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 45467 | 45409.5 | - | 5051.888888888889 | 1.001266254858565 | 5045.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 11.5 | 10990.5 | 14685 | - | 955.695652173913 | 0.7484167517875383 | 1276.9565217391305 | 在线、无火警、无故障、光源就绪、同步正常 |

