================================================================================================
完成时间：2026-09-10 09:19:41
批次：field-waveform-1789003027311-15 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.5秒 | 设备：6（A 1 / B 0 / NG 5 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:824 / P3:464 | P2:977 / P3:513 | 83.311 | 819 | 832 | 1.074 | 0.956 | 317.4375 | 0.7437399326402109 | 426.8125 | 0 | 噪声波动值超过上限；P2波动 824 > B上限 250；P3波动 464 > B上限 250 |
| 2 | 1 | A类合格 | P2:160 / P3:168 | P2:401 / P3:257 | 55.009 | 191.5 | 232 | 1.671 | 0.959 | 250.05 | 0.6454568921011874 | 387.4 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:968 / P3:424 | P2:1055 / P3:543 | 87.091 | 968 | 987 | 0.88 | 0.961 | 297.77777777777777 | 0.760715299460687 | 391.44444444444446 | 0 | 噪声波动值超过上限；P2波动 968 > B上限 250；P2绝对值 1055 > B上限 1000；P3波动 424 > B上限 250 |
| 4 | 1 | 不合格 | P2:1184 / P3:1120 | P2:1265 / P3:1265 | 116.573 | 1185 | 1325 | 1.003 | 0.957 | 396.05882352941177 | 0.8228033728461445 | 481.3529411764706 | 0 | 噪声波动值超过上限；P2波动 1184 > B上限 250；P2绝对值 1265 > B上限 1000；P3波动 1120 > B上限 250；P3绝对值 1265 > B上限 1000 |
| 5 | 1 | 不合格 | P2:776 / P3:472 | P2:945 / P3:527 | 81.367 | 786.5 | 794 | 0.973 | 0.944 | 376.2352941176471 | 0.7477203647416414 | 503.1764705882353 | 0 | 噪声波动值超过上限；P2波动 776 > B上限 250；P3波动 472 > B上限 250 |
| 6 | 1 | 不合格 | P2:296 / P3:560 | P2:529 / P3:817 | 70.636 | 569.5 | 642 | 1.226 | 0.957 | 303.23809523809524 | 0.885920979410128 | 342.2857142857143 | 0 | 噪声波动值超过上限；P2波动 296 > B上限 250；P3波动 560 > B上限 250 |

噪声采集诊断
窗口开始：2026-09-10 09:18:11 | 窗口结束：2026-09-10 09:18:31 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：250 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1040 | 824 | 977 | 464 | 513 | 不合格 | 噪声波动值超过上限 |
| 2 | 1040 | 160 | 401 | 168 | 257 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 1040 | 968 | 1055 | 424 | 543 | 不合格 | 噪声波动值超过上限 |
| 4 | 1040 | 1184 | 1265 | 1120 | 1265 | 不合格 | 噪声波动值超过上限 |
| 5 | 1040 | 776 | 945 | 472 | 527 | 不合格 | 噪声波动值超过上限 |
| 6 | 1040 | 296 | 529 | 560 | 817 | 不合格 | 噪声波动值超过上限 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 09:18:56 | 2026-09-10 09:18:56 | 2026-09-10 09:18:56 | 2026-09-10 09:19:01 | 2026-09-10 09:19:01 | 2026-09-10 09:19:01 | 2026-09-10 09:19:01 | 2026-09-10 09:19:01 | 2026-09-10 09:19:01 | 2026-09-10 09:19:01 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 09:18:56 | 2026-09-10 09:18:56 | 2026-09-10 09:18:56 | 2026-09-10 09:19:01 | 2026-09-10 09:19:01 | 2026-09-10 09:19:01 | 2026-09-10 09:19:01 | 2026-09-10 09:19:01 | 2026-09-10 09:19:02 | 2026-09-10 09:19:02 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 09:18:56 | 2026-09-10 09:18:56 | 2026-09-10 09:18:56 | 2026-09-10 09:19:01 | 2026-09-10 09:19:01 | 2026-09-10 09:19:01 | 2026-09-10 09:19:01 | 2026-09-10 09:19:01 | 2026-09-10 09:19:01 | 2026-09-10 09:19:01 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 09:18:56 | 2026-09-10 09:18:56 | 2026-09-10 09:18:56 | 2026-09-10 09:19:01 | 2026-09-10 09:19:01 | 2026-09-10 09:19:01 | 2026-09-10 09:19:01 | 2026-09-10 09:19:01 | 2026-09-10 09:19:02 | 2026-09-10 09:19:02 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 09:18:56 | 2026-09-10 09:18:56 | 2026-09-10 09:18:56 | 2026-09-10 09:19:01 | 2026-09-10 09:19:01 | 2026-09-10 09:19:01 | 2026-09-10 09:19:01 | 2026-09-10 09:19:01 | 2026-09-10 09:19:02 | 2026-09-10 09:19:02 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 09:18:56 | 2026-09-10 09:18:56 | 2026-09-10 09:18:56 | 2026-09-10 09:19:01 | 2026-09-10 09:19:01 | 2026-09-10 09:19:01 | 2026-09-10 09:19:01 | 2026-09-10 09:19:01 | 2026-09-10 09:19:02 | 2026-09-10 09:19:02 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 200 | 1.343 | 0.97 | 317.4375 | 0.7437399326402109 | 426.8125 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 208 | 1.079 | 0.936 | 4557.176470588235 | 0.9327794834748059 | 4885.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 184 | 1.005 | 0.961 | 4791.470588235294 | 1.0025477550216622 | 4779.294117647059 | 合格 | 指标正常 |
| 热源检测 | 2 | 200 | 1.547 | 0.984 | 250.05 | 0.6454568921011874 | 387.4 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 208 | 1.834 | 0.921 | 587.525 | 0.5494225464066956 | 1069.35 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 184 | 2.177 | 0.968 | 780.2647058823529 | 0.574494347957902 | 1358.1764705882354 | 合格 | 指标正常 |
| 热源检测 | 3 | 200 | 1.315 | 0.978 | 297.77777777777777 | 0.760715299460687 | 391.44444444444446 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 208 | 0.894 | 0.94 | 5102.058823529412 | 1.04766333691674 | 4869.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 184 | 0.94 | 0.959 | 5100.1875 | 0.9905680990531682 | 5148.75 | 合格 | 指标正常 |
| 热源检测 | 4 | 200 | 1.213 | 0.965 | 396.05882352941177 | 0.8228033728461445 | 481.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 208 | 1.006 | 0.937 | 5106.235294117647 | 0.9943413516609393 | 5135.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 184 | 1.034 | 0.964 | 4777.823529411765 | 1.0071921927507657 | 4743.705882352941 | 合格 | 指标正常 |
| 热源检测 | 5 | 200 | 1.342 | 0.953 | 376.2352941176471 | 0.7477203647416414 | 503.1764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 208 | 0.964 | 0.932 | 4872.388888888889 | 1.021750780558274 | 4768.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 184 | 1.013 | 0.945 | 4721.117647058823 | 0.9734027070295445 | 4850.117647058823 | 合格 | 指标正常 |
| 热源检测 | 6 | 200 | 1.114 | 0.972 | 303.23809523809524 | 0.885920979410128 | 342.2857142857143 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 208 | 1.336 | 0.938 | 1210.2222222222222 | 0.7431515027462218 | 1628.5 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 184 | 1.236 | 0.964 | 1289.235294117647 | 0.669282682383119 | 1926.2941176470588 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 2539.5 | 3414.5 | - | 317.4375 | 0.7437399326402109 | 426.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 10 | 2500.5 | 3874 | - | 250.05 | 0.6454568921011874 | 387.4 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 2680 | 3523 | - | 297.77777777777777 | 0.760715299460687 | 391.44444444444446 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3366.5 | 4091.5 | - | 396.05882352941177 | 0.8228033728461445 | 481.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 3198 | 4277 | - | 376.2352941176471 | 0.7477203647416414 | 503.1764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 10.5 | 3184 | 3594 | - | 303.23809523809524 | 0.885920979410128 | 342.2857142857143 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 40727.5 | 43494.5 | - | 4791.470588235294 | 0.9363827610387521 | 5117 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 20 | 11750.5 | 21387 | - | 587.525 | 0.5494225464066956 | 1069.35 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43367.5 | 41394.5 | - | 5102.058823529412 | 1.04766333691674 | 4869.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45343.5 | 45488 | - | 5334.529411764706 | 0.9968233380232149 | 5351.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 45530 | 44942 | - | 5058.888888888889 | 1.0130835298829604 | 4993.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 10892 | 14656.5 | - | 1210.2222222222222 | 0.7431515027462218 | 1628.5 | 在线、无火警、无故障、光源就绪、同步正常 |

