================================================================================================
完成时间：2026-09-10 09:22:19
批次：field-waveform-1789003186402-16 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 2 / B 3 / NG 1 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:176 / P3:176 | P2:305 / P3:241 | 215.625 | 575.5 | 989 | 1.046 | 0.963 | 330.3125 | 0.7400924240302479 | 446.3125 | 0 | 噪声波动值超过上限 |
| 2 | 1 | A类合格 | P2:160 / P3:168 | P2:385 / P3:225 | 59.176 | 193 | 258 | 1.754 | 0.968 | 308 | 0.6547455295735901 | 470.4117647058824 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:168 / P3:152 | P2:239 / P3:223 | 224.762 | 602.5 | 1044 | 0.992 | 0.949 | 314.1666666666667 | 0.7646024878312602 | 410.8888888888889 | 0 | 噪声绝对值超过上限 |
| 4 | 1 | B类合格 | P2:192 / P3:184 | P2:271 / P3:209 | 201.617 | 496 | 857 | 1.003 | 0.96 | 409.6470588235294 | 0.823070559035575 | 497.70588235294116 | 0 | 噪声波动值超过上限 |
| 5 | 1 | A类合格 | P2:192 / P3:184 | P2:369 / P3:241 | 197.23 | 557.5 | 963 | 1.003 | 0.965 | 387.29411764705884 | 0.7431151241534989 | 521.1764705882352 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:200 / P3:208 | P2:513 / P3:577 | 69.087 | 233 | 287 | 1.194 | 0.958 | 338.25 | 0.9001996007984032 | 375.75 | 0 | P3 噪声波动值超过上限 |

噪声采集诊断
窗口开始：2026-09-10 09:20:49 | 窗口结束：2026-09-10 09:21:09 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：250 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1164 | 176 | 305 | 176 | 241 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 1164 | 160 | 385 | 168 | 225 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 1164 | 168 | 239 | 152 | 223 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 1164 | 192 | 271 | 184 | 209 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 1164 | 192 | 369 | 184 | 241 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 1164 | 200 | 513 | 208 | 577 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 09:21:35 | 2026-09-10 09:21:35 | 2026-09-10 09:21:35 | 2026-09-10 09:21:40 | 2026-09-10 09:21:40 | 2026-09-10 09:21:40 | 2026-09-10 09:21:40 | 2026-09-10 09:21:40 | 2026-09-10 09:21:40 | 2026-09-10 09:21:40 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 09:21:34 | 2026-09-10 09:21:34 | 2026-09-10 09:21:34 | 2026-09-10 09:21:40 | 2026-09-10 09:21:40 | 2026-09-10 09:21:40 | 2026-09-10 09:21:40 | 2026-09-10 09:21:40 | 2026-09-10 09:21:40 | 2026-09-10 09:21:40 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 09:21:34 | 2026-09-10 09:21:34 | 2026-09-10 09:21:34 | 2026-09-10 09:21:40 | 2026-09-10 09:21:40 | 2026-09-10 09:21:40 | 2026-09-10 09:21:40 | 2026-09-10 09:21:40 | 2026-09-10 09:21:40 | 2026-09-10 09:21:40 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 09:21:35 | 2026-09-10 09:21:35 | 2026-09-10 09:21:35 | 2026-09-10 09:21:40 | 2026-09-10 09:21:40 | 2026-09-10 09:21:40 | 2026-09-10 09:21:40 | 2026-09-10 09:21:40 | 2026-09-10 09:21:40 | 2026-09-10 09:21:40 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 09:21:34 | 2026-09-10 09:21:34 | 2026-09-10 09:21:34 | 2026-09-10 09:21:40 | 2026-09-10 09:21:40 | 2026-09-10 09:21:40 | 2026-09-10 09:21:40 | 2026-09-10 09:21:40 | 2026-09-10 09:21:40 | 2026-09-10 09:21:40 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 09:21:34 | 2026-09-10 09:21:34 | 2026-09-10 09:21:34 | 2026-09-10 09:21:40 | 2026-09-10 09:21:40 | 2026-09-10 09:21:40 | 2026-09-10 09:21:40 | 2026-09-10 09:21:40 | 2026-09-10 09:21:40 | 2026-09-10 09:21:40 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 236 | 1.352 | 0.963 | 330.3125 | 0.7400924240302479 | 446.3125 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 196 | 1.049 | 0.952 | 4574.235294117647 | 0.9204128494661837 | 4969.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 188 | 1.007 | 0.975 | 4772.117647058823 | 1.0024342324753797 | 4760.529411764706 | 合格 | 指标正常 |
| 热源检测 | 2 | 240 | 1.532 | 0.985 | 308 | 0.6547455295735901 | 470.4117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 196 | 1.514 | 0.937 | 1372.5882352941176 | 0.5430679358577513 | 2527.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 188 | 2.557 | 0.974 | 1549.1176470588234 | 0.5700586618178669 | 2717.470588235294 | 合格 | 指标正常 |
| 热源检测 | 3 | 236 | 1.313 | 0.973 | 314.1666666666667 | 0.7646024878312602 | 410.8888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 196 | 0.987 | 0.884 | 5070.823529411765 | 1.0139738402183118 | 5000.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 188 | 0.986 | 0.974 | 5128.1875 | 0.9908464055839341 | 5175.5625 | 合格 | 指标正常 |
| 热源检测 | 4 | 240 | 1.227 | 0.954 | 409.6470588235294 | 0.823070559035575 | 497.70588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 196 | 1.005 | 0.943 | 5098.764705882353 | 0.9952807440578711 | 5122.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 188 | 1.037 | 0.981 | 4750.117647058823 | 1.0073349633251834 | 4715.529411764706 | 合格 | 指标正常 |
| 热源检测 | 5 | 240 | 1.323 | 0.972 | 387.29411764705884 | 0.7431151241534989 | 521.1764705882352 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 196 | 0.995 | 0.937 | 4825.333333333333 | 1.0061744842046731 | 4795.722222222223 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 188 | 1.013 | 0.979 | 4732.588235294118 | 0.9731357726035682 | 4863.235294117647 | 合格 | 指标正常 |
| 热源检测 | 6 | 240 | 1.109 | 0.978 | 338.25 | 0.9001996007984032 | 375.75 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 196 | 1.147 | 0.932 | 1209.2777777777778 | 0.7398959855875454 | 1634.388888888889 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 188 | 2.482 | 0.957 | 1217.1666666666667 | 0.6684668192219679 | 1820.8333333333333 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 2642.5 | 3570.5 | - | 330.3125 | 0.7400924240302479 | 446.3125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2618 | 3998.5 | - | 308 | 0.6547455295735901 | 470.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 2827.5 | 3698 | - | 314.1666666666667 | 0.7646024878312602 | 410.8888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3482 | 4230.5 | - | 409.6470588235294 | 0.823070559035575 | 497.70588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 3292 | 4430 | - | 387.29411764705884 | 0.7431151241534989 | 521.1764705882352 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 10 | 3382.5 | 3757.5 | - | 338.25 | 0.9001996007984032 | 375.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 40803.5 | 44154.5 | - | 4800.411764705882 | 0.9241073956221902 | 5194.64705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13167.5 | 23098.5 | - | 1549.1176470588234 | 0.5700586618178669 | 2717.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45052.5 | 44654.5 | - | 5300.294117647059 | 1.0089128755220638 | 5253.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45201.5 | 45324.5 | - | 5317.823529411765 | 0.9972862359209699 | 5332.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 45088 | 45166.5 | - | 5009.777777777777 | 0.9982619862065911 | 5018.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 10954.5 | 16387.5 | - | 1217.1666666666667 | 0.6684668192219679 | 1820.8333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |

