================================================================================================
完成时间：2026-09-10 09:25:06
批次：field-waveform-1789003352105-17 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：154.1秒 | 设备：6（A 6 / B 0 / NG 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:192 / P3:168 | P2:353 / P3:241 | 67.211 | 230.5 | 297 | 0.997 | 0.953 | 316.47058823529414 | 0.7515016063696047 | 421.11764705882354 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:144 / P3:160 | P2:385 / P3:241 | 60.344 | 216.5 | 295 | 1.685 | 0.951 | 166.45454545454547 | 0.6564292543021033 | 253.57575757575756 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:184 / P3:184 | P2:255 / P3:271 | 68.442 | 266.5 | 367 | 0.968 | 0.958 | 348 | 0.7664205207928488 | 454.05882352941177 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:200 / P3:200 | P2:303 / P3:209 | 67.823 | 208.5 | 259 | 0.993 | 0.943 | 423.4117647058824 | 0.8231930466605673 | 514.3529411764706 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:152 | P2:321 / P3:209 | 67.464 | 232 | 312 | 0.89 | 0.95 | 376.05555555555554 | 0.7465534355354583 | 503.72222222222223 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:168 | P2:481 / P3:497 | 66.207 | 245.5 | 310 | 1.23 | 0.964 | 386.27777777777777 | 0.8906109901370565 | 433.72222222222223 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-10 09:23:35 | 窗口结束：2026-09-10 09:23:55 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：250 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 980 | 192 | 353 | 168 | 241 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 980 | 144 | 385 | 160 | 241 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 980 | 184 | 255 | 184 | 271 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 980 | 200 | 303 | 200 | 209 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 980 | 160 | 321 | 152 | 209 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 980 | 176 | 481 | 168 | 497 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 09:24:20 | 2026-09-10 09:24:20 | 2026-09-10 09:24:20 | 2026-09-10 09:24:25 | 2026-09-10 09:24:25 | 2026-09-10 09:24:25 | 2026-09-10 09:24:25 | 2026-09-10 09:24:25 | 2026-09-10 09:24:26 | 2026-09-10 09:24:26 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 09:24:20 | 2026-09-10 09:24:20 | 2026-09-10 09:24:20 | 2026-09-10 09:24:26 | 2026-09-10 09:24:26 | 2026-09-10 09:24:26 | 2026-09-10 09:24:26 | 2026-09-10 09:24:26 | 2026-09-10 09:24:26 | 2026-09-10 09:24:26 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 09:24:20 | 2026-09-10 09:24:20 | 2026-09-10 09:24:20 | 2026-09-10 09:24:26 | 2026-09-10 09:24:26 | 2026-09-10 09:24:26 | 2026-09-10 09:24:26 | 2026-09-10 09:24:26 | 2026-09-10 09:24:26 | 2026-09-10 09:24:26 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 09:24:20 | 2026-09-10 09:24:20 | 2026-09-10 09:24:20 | 2026-09-10 09:24:25 | 2026-09-10 09:24:25 | 2026-09-10 09:24:25 | 2026-09-10 09:24:25 | 2026-09-10 09:24:25 | 2026-09-10 09:24:26 | 2026-09-10 09:24:26 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 09:24:20 | 2026-09-10 09:24:20 | 2026-09-10 09:24:20 | 2026-09-10 09:24:26 | 2026-09-10 09:24:26 | 2026-09-10 09:24:26 | 2026-09-10 09:24:26 | 2026-09-10 09:24:26 | 2026-09-10 09:24:26 | 2026-09-10 09:24:26 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 09:24:20 | 2026-09-10 09:24:20 | 2026-09-10 09:24:21 | 2026-09-10 09:24:26 | 2026-09-10 09:24:26 | 2026-09-10 09:24:26 | 2026-09-10 09:24:26 | 2026-09-10 09:24:26 | 2026-09-10 09:24:26 | 2026-09-10 09:24:26 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 168 | 1.334 | 0.959 | 316.47058823529414 | 0.7515016063696047 | 421.11764705882354 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 180 | 0.997 | 0.944 | 4811 | 0.9289754656974103 | 5178.823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 156 | 1.054 | 0.956 | 4773.176470588235 | 1.0021736982511609 | 4762.823529411765 | 合格 | 指标正常 |
| 热源检测 | 2 | 168 | 1.523 | 0.953 | 166.45454545454547 | 0.6564292543021033 | 253.57575757575756 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 180 | 1.859 | 0.923 | 1339 | 0.5682276305459484 | 2356.45 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 156 | 1.469 | 0.978 | 1575.2941176470588 | 0.5682276305459484 | 2772.294117647059 | 合格 | 指标正常 |
| 热源检测 | 3 | 168 | 1.313 | 0.98 | 348 | 0.7664205207928488 | 454.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 180 | 0.968 | 0.917 | 4730.263157894737 | 1.0109105224678028 | 4679.210526315789 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 156 | 0.619 | 0.971 | 5116.4375 | 0.9907296469762432 | 5164.3125 | 合格 | 指标正常 |
| 热源检测 | 4 | 168 | 1.215 | 0.958 | 423.4117647058824 | 0.8231930466605673 | 514.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 180 | 0.993 | 0.91 | 5320.235294117647 | 0.9972544738844232 | 5334.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 156 | 0.81 | 0.956 | 4750.705882352941 | 1.0071330589849108 | 4717.058823529412 | 合格 | 指标正常 |
| 热源检测 | 5 | 168 | 1.344 | 0.975 | 376.05555555555554 | 0.7465534355354583 | 503.72222222222223 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 180 | 0.89 | 0.91 | 5069.111111111111 | 1.0123037665723638 | 5007.5 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 156 | 1.136 | 0.956 | 4726.882352941177 | 0.9736937766576192 | 4854.588235294118 | 合格 | 指标正常 |
| 热源检测 | 6 | 168 | 1.124 | 0.983 | 386.27777777777777 | 0.8906109901370565 | 433.72222222222223 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 180 | 1.358 | 0.948 | 1236.8333333333333 | 0.6714216780264189 | 1842.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 156 | 1.201 | 0.96 | 695.71875 | 0.6714216780264189 | 1036.1875 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2690 | 3579.5 | - | 316.47058823529414 | 0.7515016063696047 | 421.11764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 2746.5 | 4184 | - | 166.45454545454547 | 0.6564292543021033 | 253.57575757575756 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2958 | 3859.5 | - | 348 | 0.7664205207928488 | 454.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3599 | 4372 | - | 423.4117647058824 | 0.8231930466605673 | 514.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 3384.5 | 4533.5 | - | 376.05555555555554 | 0.7465534355354583 | 503.72222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 3476.5 | 3903.5 | - | 386.27777777777777 | 0.8906109901370565 | 433.72222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 40893.5 | 44020 | - | 4811 | 0.9289754656974103 | 5178.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 10 | 13390 | 23564.5 | - | 1339 | 0.5682276305459484 | 2356.45 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 44937.5 | 44452.5 | - | 4730.263157894737 | 1.0109105224678028 | 4679.210526315789 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45222 | 45346.5 | - | 5320.235294117647 | 0.9972544738844232 | 5334.882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 45622 | 45067.5 | - | 5069.111111111111 | 1.0123037665723638 | 5007.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 11131.5 | 16579 | - | 1236.8333333333333 | 0.6714216780264189 | 1842.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |

