================================================================================================
完成时间：2026-09-10 09:28:16
批次：field-waveform-1789003542945-18 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 5 / B 0 / NG 1 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:192 / P3:176 | P2:353 / P3:289 | 58.182 | 190 | 199 | 1.076 | 0.969 | 328.25 | 0.7415984185258402 | 442.625 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | A类合格 | P2:144 / P3:144 | P2:401 / P3:241 | 57.769 | 186 | 240 | 1.547 | 0.967 | 322.875 | 0.6438987909759442 | 501.4375 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:168 | P2:223 / P3:207 | 62.606 | 231 | 315 | 0.99 | 0.95 | 335.7647058823529 | 0.7715598810489321 | 435.1764705882353 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:176 | P2:223 / P3:225 | 59.421 | 214 | 271 | 1.002 | 0.964 | 421.29411764705884 | 0.8162753590152724 | 516.1176470588235 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:184 | P2:369 / P3:257 | 63.317 | 218.5 | 277 | 1.002 | 0.951 | 391.4117647058824 | 0.7383488681757656 | 530.1176470588235 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:192 / P3:192 | P2:497 / P3:529 | 59.614 | 198.5 | 248 | 1.225 | 0.952 | 400.3529411764706 | 0.8830932918126378 | 453.3529411764706 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-10 09:26:45 | 窗口结束：2026-09-10 09:27:05 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：250 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1092 | 192 | 353 | 176 | 289 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 1092 | 144 | 401 | 144 | 241 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 1092 | 176 | 223 | 168 | 207 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 1092 | 176 | 223 | 176 | 225 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 1092 | 184 | 369 | 184 | 257 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 1092 | 192 | 497 | 192 | 529 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 09:27:31 | 2026-09-10 09:27:31 | 2026-09-10 09:27:31 | 2026-09-10 09:27:36 | 2026-09-10 09:27:36 | 2026-09-10 09:27:36 | 2026-09-10 09:27:36 | 2026-09-10 09:27:36 | 2026-09-10 09:27:36 | 2026-09-10 09:27:36 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 09:27:31 | 2026-09-10 09:27:31 | 2026-09-10 09:27:31 | 2026-09-10 09:27:36 | 2026-09-10 09:27:36 | 2026-09-10 09:27:36 | 2026-09-10 09:27:36 | 2026-09-10 09:27:36 | 2026-09-10 09:27:36 | 2026-09-10 09:27:36 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 09:27:31 | 2026-09-10 09:27:31 | 2026-09-10 09:27:31 | 2026-09-10 09:27:36 | 2026-09-10 09:27:36 | 2026-09-10 09:27:36 | 2026-09-10 09:27:36 | 2026-09-10 09:27:36 | 2026-09-10 09:27:36 | 2026-09-10 09:27:36 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 09:27:31 | 2026-09-10 09:27:31 | 2026-09-10 09:27:31 | 2026-09-10 09:27:36 | 2026-09-10 09:27:36 | 2026-09-10 09:27:36 | 2026-09-10 09:27:36 | 2026-09-10 09:27:36 | 2026-09-10 09:27:36 | 2026-09-10 09:27:36 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 09:27:31 | 2026-09-10 09:27:31 | 2026-09-10 09:27:31 | 2026-09-10 09:27:36 | 2026-09-10 09:27:36 | 2026-09-10 09:27:36 | 2026-09-10 09:27:36 | 2026-09-10 09:27:36 | 2026-09-10 09:27:36 | 2026-09-10 09:27:36 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 09:27:31 | 2026-09-10 09:27:31 | 2026-09-10 09:27:31 | 2026-09-10 09:27:36 | 2026-09-10 09:27:36 | 2026-09-10 09:27:36 | 2026-09-10 09:27:36 | 2026-09-10 09:27:36 | 2026-09-10 09:27:36 | 2026-09-10 09:27:36 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 204 | 1.346 | 0.981 | 328.25 | 0.7415984185258402 | 442.625 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 196 | 1.076 | 0.936 | 5163.5625 | 0.9300992952513903 | 5551.625 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 176 | 1.102 | 0.987 | 4788.882352941177 | 1.0022775958436954 | 4778 | 合格 | 指标正常 |
| 热源检测 | 2 | 204 | 1.557 | 0.973 | 322.875 | 0.6438987909759442 | 501.4375 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 196 | 1.71 | 0.952 | 837.125 | 0.566941798941799 | 1476.5625 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 176 | 1.45 | 0.977 | 837.125 | 0.566941798941799 | 1476.5625 | 合格 | 指标正常 |
| 热源检测 | 3 | 208 | 1.296 | 0.962 | 335.7647058823529 | 0.7715598810489321 | 435.1764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 196 | 0.99 | 0.926 | 5312.764705882353 | 1.0110262839743878 | 5254.823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 176 | 0.985 | 0.959 | 5141.5 | 0.990893760539629 | 5188.75 | 合格 | 指标正常 |
| 热源检测 | 4 | 204 | 1.225 | 0.973 | 421.29411764705884 | 0.8162753590152724 | 516.1176470588235 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 196 | 1.002 | 0.943 | 5253.823529411765 | 0.9835695486030812 | 5341.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 176 | 0.84 | 0.971 | 4756.588235294118 | 1.0072496263079223 | 4722.35294117647 | 合格 | 指标正常 |
| 热源检测 | 5 | 204 | 1.355 | 0.965 | 391.4117647058824 | 0.7383488681757656 | 530.1176470588235 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 196 | 1.002 | 0.917 | 4795.631578947368 | 1.0121187212583032 | 4738.210526315789 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 176 | 1.016 | 0.966 | 4722.588235294118 | 0.973953973626427 | 4848.882352941177 | 合格 | 指标正常 |
| 热源检测 | 6 | 208 | 1.132 | 0.963 | 400.3529411764706 | 0.8830932918126378 | 453.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 196 | 1.335 | 0.938 | 580.3947368421053 | 0.6670396806194048 | 870.1052631578947 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 176 | 1.242 | 0.955 | 1297.3529411764705 | 0.6670396806194048 | 1944.9411764705883 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 2626 | 3541 | - | 328.25 | 0.7415984185258402 | 442.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 2583 | 4011.5 | - | 322.875 | 0.6438987909759442 | 501.4375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2854 | 3699 | - | 335.7647058823529 | 0.7715598810489321 | 435.1764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3581 | 4387 | - | 421.29411764705884 | 0.8162753590152724 | 516.1176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 3327 | 4506 | - | 391.4117647058824 | 0.7383488681757656 | 530.1176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 3403 | 3853.5 | - | 400.3529411764706 | 0.8830932918126378 | 453.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 41308.5 | 44413 | - | 5163.5625 | 0.9300992952513903 | 5551.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16 | 13394 | 23625 | - | 837.125 | 0.566941798941799 | 1476.5625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45158.5 | 44666 | - | 5312.764705882353 | 1.0110262839743878 | 5254.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 44657.5 | 45403.5 | - | 5253.823529411765 | 0.9835695486030812 | 5341.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 45558.5 | 45013 | - | 4795.631578947368 | 1.0121187212583032 | 4738.210526315789 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 19 | 11027.5 | 16532 | - | 580.3947368421053 | 0.6670396806194048 | 870.1052631578947 | 在线、无火警、无故障、光源就绪、同步正常 |

