================================================================================================
完成时间：2026-09-10 09:31:26
批次：field-waveform-1789003733317-19 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 2 / B 0 / NG 4 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:176 | P2:353 / P3:225 | 52.584 | 183 | 215 | 0.927 | 0.966 | 298.94117647058823 | 0.6515384615384615 | 458.8235294117647 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:192 / P3:192 | P2:271 / P3:255 | 250.375 | 670 | 1151 | 1.525 | 0.962 | 299.8235294117647 | 0.7248293515358362 | 413.6470588235294 | 0 | 噪声波动值超过上限 |
| 3 | 1 | 不合格 | P2:160 / P3:160 | P2:433 / P3:257 | 218.223 | 551 | 1007 | 1.001 | 0.959 | 336.11764705882354 | 0.6766133806986383 | 496.7647058823529 | 0 | 噪声绝对值超过上限 |
| 4 | 1 | 不合格 | P2:184 / P3:200 | P2:207 / P3:273 | 225.331 | 626.5 | 1072 | 1.011 | 0.953 | 416.6470588235294 | 0.8164841498559078 | 510.29411764705884 | 0 | 噪声绝对值超过上限 |
| 5 | 1 | 不合格 | P2:160 / P3:160 | P2:321 / P3:257 | 235.61 | 591.5 | 1069 | 0.999 | 0.962 | 415.1875 | 0.8181034482758621 | 507.5 | 0 | 噪声绝对值超过上限 |
| 6 | 1 | A类合格 | P2:192 / P3:184 | P2:497 / P3:529 | 67.825 | 219 | 303 | 1.279 | 0.957 | 409.05882352941177 | 0.8873293352047977 | 461 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-10 09:29:56 | 窗口结束：2026-09-10 09:30:15 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：250 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1208 | 184 | 353 | 176 | 225 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 1208 | 192 | 271 | 192 | 255 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 1208 | 160 | 433 | 160 | 257 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 1208 | 184 | 207 | 200 | 273 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 1208 | 160 | 321 | 160 | 257 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 1208 | 192 | 497 | 184 | 529 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 09:30:41 | 2026-09-10 09:30:41 | 2026-09-10 09:30:41 | 2026-09-10 09:30:46 | 2026-09-10 09:30:46 | 2026-09-10 09:30:46 | 2026-09-10 09:30:46 | 2026-09-10 09:30:46 | 2026-09-10 09:30:46 | 2026-09-10 09:30:46 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 09:30:41 | 2026-09-10 09:30:41 | 2026-09-10 09:30:41 | 2026-09-10 09:30:46 | 2026-09-10 09:30:46 | 2026-09-10 09:30:46 | 2026-09-10 09:30:46 | 2026-09-10 09:30:46 | 2026-09-10 09:30:47 | 2026-09-10 09:30:47 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 09:30:41 | 2026-09-10 09:30:41 | 2026-09-10 09:30:41 | 2026-09-10 09:30:47 | 2026-09-10 09:30:47 | 2026-09-10 09:30:47 | 2026-09-10 09:30:47 | 2026-09-10 09:30:47 | 2026-09-10 09:30:47 | 2026-09-10 09:30:47 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 09:30:41 | 2026-09-10 09:30:41 | 2026-09-10 09:30:41 | 2026-09-10 09:30:46 | 2026-09-10 09:30:46 | 2026-09-10 09:30:46 | 2026-09-10 09:30:46 | 2026-09-10 09:30:46 | 2026-09-10 09:30:47 | 2026-09-10 09:30:47 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 09:30:41 | 2026-09-10 09:30:41 | 2026-09-10 09:30:41 | 2026-09-10 09:30:46 | 2026-09-10 09:30:46 | 2026-09-10 09:30:46 | 2026-09-10 09:30:46 | 2026-09-10 09:30:46 | 2026-09-10 09:30:47 | 2026-09-10 09:30:47 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 09:30:41 | 2026-09-10 09:30:41 | 2026-09-10 09:30:41 | 2026-09-10 09:30:46 | 2026-09-10 09:30:46 | 2026-09-10 09:30:46 | 2026-09-10 09:30:46 | 2026-09-10 09:30:46 | 2026-09-10 09:30:47 | 2026-09-10 09:30:47 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 236 | 1.535 | 0.969 | 298.94117647058823 | 0.6515384615384615 | 458.8235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 248 | 0.917 | 0.97 | 2693.5625 | 1.0768865567216392 | 2501.25 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 192 | 1.015 | 0.958 | 4693.823529411765 | 0.9722560678428697 | 4827.764705882353 | 合格 | 指标正常 |
| 热源检测 | 2 | 236 | 1.38 | 0.972 | 299.8235294117647 | 0.7248293515358362 | 413.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 248 | 1.544 | 0.938 | 1556.0588235294117 | 0.6311105809376119 | 2465.5882352941176 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 192 | 2.016 | 0.979 | 1873.4375 | 0.6541332053072626 | 2864 | 合格 | 指标正常 |
| 热源检测 | 3 | 232 | 1.485 | 0.974 | 336.11764705882354 | 0.6766133806986383 | 496.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 248 | 0.999 | 0.946 | 3980.3636363636365 | 1.0009830593722138 | 3976.4545454545455 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 192 | 1.027 | 0.956 | 4432.333333333333 | 0.9939329006216596 | 4459.388888888889 | 合格 | 指标正常 |
| 热源检测 | 4 | 236 | 1.224 | 0.971 | 416.6470588235294 | 0.8164841498559078 | 510.29411764705884 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 248 | 1.013 | 0.944 | 5056.470588235294 | 0.9955180840098672 | 5079.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 192 | 1.028 | 0.942 | 4774.882352941177 | 1.0073216435228274 | 4740.176470588235 | 合格 | 指标正常 |
| 热源检测 | 5 | 236 | 1.222 | 0.976 | 415.1875 | 0.8181034482758621 | 507.5 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 248 | 0.999 | 0.936 | 5700.5625 | 1.001185497414957 | 5693.8125 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 192 | 1.005 | 0.973 | 4792.294117647059 | 1.0027200669554943 | 4779.294117647059 | 合格 | 指标正常 |
| 热源检测 | 6 | 236 | 1.127 | 0.975 | 409.05882352941177 | 0.8873293352047977 | 461 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 248 | 1.337 | 0.924 | 1157.5263157894738 | 0.7364385212965443 | 1571.7894736842106 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 192 | 2.481 | 0.974 | 1311.5294117647059 | 0.6690673388548793 | 1960.235294117647 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2541 | 3900 | - | 298.94117647058823 | 0.6515384615384615 | 458.8235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2548.5 | 3516 | - | 299.8235294117647 | 0.7248293515358362 | 413.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2857 | 4222.5 | - | 336.11764705882354 | 0.6766133806986383 | 496.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3541.5 | 4337.5 | - | 416.6470588235294 | 0.8164841498559078 | 510.29411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 3321.5 | 4060 | - | 415.1875 | 0.8181034482758621 | 507.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 3477 | 3918.5 | - | 409.05882352941177 | 0.8873293352047977 | 461 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16 | 44786 | 42031.5 | - | 2799.125 | 1.0655341826963112 | 2626.96875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14987.5 | 22912 | - | 1763.235294117647 | 0.6541332053072626 | 2695.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 11 | 45468.5 | 45498.5 | - | 4133.5 | 0.9993406376034375 | 4136.227272727273 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 44861.5 | 44964.5 | - | 5277.823529411765 | 0.997709304006494 | 5289.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 45604.5 | 45550.5 | - | 5700.5625 | 1.001185497414957 | 5693.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 11148 | 16662 | - | 1173.4736842105262 | 0.6690673388548793 | 1753.8947368421052 | 在线、无火警、无故障、光源就绪、同步正常 |

