================================================================================================
完成时间：2026-09-10 09:34:11
批次：field-waveform-1789003897100-20 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.2秒 | 设备：6（A 4 / B 0 / NG 2 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_COMMAND_FAILED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:192 / P3:192 | P2:305 / P3:225 | 64.235 | 201 | 237 | 0.943 | 0.957 | 360.3529411764706 | 0.6724478594950604 | 535.8823529411765 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:168 / P3:168 | P2:239 / P3:239 | 64.003 | 208 | 250 | 1.446 | 0.962 | 339.11764705882354 | 0.7429123711340206 | 456.47058823529414 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 1 | A类合格 | P2:144 / P3:144 | P2:369 / P3:225 | 59.825 | 167 | 201 | 1.002 | 0.965 | 319.7894736842105 | 0.68865465261249 | 464.36842105263156 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:200 / P3:200 | P2:255 / P3:257 | 61.472 | 193.5 | 250 | 1.002 | 0.949 | 426.52941176470586 | 0.8304890619631199 | 513.5882352941177 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:160 / P3:176 | P2:305 / P3:257 | 63.468 | 222 | 326 | 0.999 | 0.957 | 399.05882352941177 | 0.8265107212475633 | 482.8235294117647 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 1 | A类合格 | P2:168 / P3:168 | P2:481 / P3:497 | 61.625 | 178.5 | 235 | 1.131 | 0.959 | 415.6470588235294 | 0.8940908515753512 | 464.88235294117646 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-10 09:32:40 | 窗口结束：2026-09-10 09:33:00 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：250 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1000 | 192 | 305 | 192 | 225 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 1000 | 168 | 239 | 168 | 239 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 1000 | 144 | 369 | 144 | 225 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 1000 | 200 | 255 | 200 | 257 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 1000 | 160 | 305 | 176 | 257 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 1000 | 168 | 481 | 168 | 497 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 09:33:26 | 2026-09-10 09:33:26 | 2026-09-10 09:33:26 | 2026-09-10 09:33:31 | 2026-09-10 09:33:31 | 2026-09-10 09:33:31 | 2026-09-10 09:33:31 | 2026-09-10 09:33:31 | 2026-09-10 09:33:31 | 2026-09-10 09:33:31 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 09:33:26 | 2026-09-10 09:33:26 | 2026-09-10 09:33:26 | 2026-09-10 09:33:31 | 2026-09-10 09:33:31 | 2026-09-10 09:33:31 | 2026-09-10 09:33:31 | 2026-09-10 09:33:31 | 2026-09-10 09:33:31 | 2026-09-10 09:33:31 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 09:33:26 | 2026-09-10 09:33:26 | 2026-09-10 09:33:26 | 2026-09-10 09:33:31 | 2026-09-10 09:33:31 | 2026-09-10 09:33:31 | 2026-09-10 09:33:31 | 2026-09-10 09:33:31 | 2026-09-10 09:33:31 | 2026-09-10 09:33:31 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 09:33:26 | 2026-09-10 09:33:26 | 2026-09-10 09:33:26 | 2026-09-10 09:33:31 | 2026-09-10 09:33:31 | 2026-09-10 09:33:31 | 2026-09-10 09:33:31 | 2026-09-10 09:33:31 | 2026-09-10 09:33:31 | 2026-09-10 09:33:31 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 09:33:26 | 2026-09-10 09:33:26 | 2026-09-10 09:33:26 | 2026-09-10 09:33:31 | 2026-09-10 09:33:31 | 2026-09-10 09:33:31 | 2026-09-10 09:33:31 | 2026-09-10 09:33:31 | 2026-09-10 09:33:31 | 2026-09-10 09:33:31 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 09:33:26 | 2026-09-10 09:33:26 | 2026-09-10 09:33:26 | 2026-09-10 09:33:31 | 2026-09-10 09:33:31 | 2026-09-10 09:33:31 | 2026-09-10 09:33:31 | 2026-09-10 09:33:31 | 2026-09-10 09:33:31 | 2026-09-10 09:33:31 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 192 | 1.453 | 0.961 | 360.3529411764706 | 0.6724478594950604 | 535.8823529411765 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 176 | 0.934 | 0.935 | 4549.578947368421 | 1.0658692971639951 | 4268.421052631579 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 164 | 1.009 | 0.971 | 2497.875 | 0.9720067125519858 | 2569.8125 | 合格 | 指标正常 |
| 热源检测 | 2 | 196 | 1.381 | 0.967 | 339.11764705882354 | 0.7429123711340206 | 456.47058823529414 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 176 | 1.243 | 0.93 | 1546.0588235294117 | 0.6283289505139852 | 2460.5882352941176 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 164 | 1.978 | 0.983 | 1765 | 0.6540171759884912 | 2698.705882352941 | 合格 | 指标正常 |
| 热源检测 | 3 | 196 | 1.454 | 0.978 | 319.7894736842105 | 0.68865465261249 | 464.36842105263156 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 176 | 0.999 | 0.954 | 5096.764705882353 | 1.0008085475021657 | 5092.64705882353 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 164 | 1.029 | 0.963 | 4439.722222222223 | 0.9938316896941961 | 4467.277777777777 | 合格 | 指标正常 |
| 热源检测 | 4 | 196 | 1.204 | 0.958 | 426.52941176470586 | 0.8304890619631199 | 513.5882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 176 | 1.004 | 0.915 | 4544.368421052632 | 0.9963305293038391 | 4561.105263157895 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 164 | 1.044 | 0.971 | 5082.25 | 1.0075832672482157 | 5044 | 合格 | 指标正常 |
| 热源检测 | 5 | 192 | 1.216 | 0.959 | 399.05882352941177 | 0.8265107212475633 | 482.8235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 176 | 0.999 | 0.943 | 5147.882352941177 | 1.001361633960753 | 5140.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 164 | 1.006 | 0.965 | 4775.117647058823 | 1.0027670376638296 | 4761.941176470588 | 合格 | 指标正常 |
| 热源检测 | 6 | 196 | 1.123 | 0.98 | 415.6470588235294 | 0.8940908515753512 | 464.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 176 | 1.154 | 0.92 | 1141.2631578947369 | 0.7304453277639291 | 1562.421052631579 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 164 | 2.451 | 0.968 | 1295.9411764705883 | 0.6666969284309275 | 1943.8235294117646 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 3063 | 4555 | - | 360.3529411764706 | 0.6724478594950604 | 535.8823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2882.5 | 3880 | - | 339.11764705882354 | 0.7429123711340206 | 456.47058823529414 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 3038 | 4411.5 | - | 319.7894736842105 | 0.68865465261249 | 464.36842105263156 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3625.5 | 4365.5 | - | 426.52941176470586 | 0.8304890619631199 | 513.5882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 3392 | 4104 | - | 399.05882352941177 | 0.8265107212475633 | 482.8235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 3533 | 3951.5 | - | 415.6470588235294 | 0.8940908515753512 | 464.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 44899.5 | 42555.5 | - | 4726.263157894737 | 1.0550810118551068 | 4479.526315789473 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 15002.5 | 22939 | - | 1765 | 0.6540171759884912 | 2698.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 44965 | 45020.5 | - | 5290 | 0.9987672282626804 | 5296.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45029 | 45090 | - | 4739.894736842105 | 0.9986471501441562 | 4746.315789473684 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45607.5 | 45537.5 | - | 5365.588235294118 | 1.0015371946198188 | 5357.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 11015.5 | 16522.5 | - | 1159.5263157894738 | 0.6666969284309275 | 1739.2105263157894 | 在线、无火警、无故障、光源就绪、同步正常 |

