================================================================================================
完成时间：2026-09-10 09:37:16
批次：field-waveform-1789004082583-21 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.5秒 | 设备：6（A 5 / B 0 / NG 1 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 读取失败 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | SOFTWARE_VERSION_READ_FAILED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:200 | P2:321 / P3:209 | 61.425 | 201.5 | 277 | 0.947 | 0.971 | 293.22222222222223 | 0.6668351231838282 | 439.72222222222223 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:168 / P3:168 | P2:255 / P3:223 | 59.131 | 176 | 222 | 1.449 | 0.967 | 309.7647058823529 | 0.7302731937317987 | 424.1764705882353 | 0 | SOFTWARE_VERSION_READ_FAILED |
| 3 | 1 | A类合格 | P2:168 / P3:160 | P2:417 / P3:241 | 55.981 | 185 | 234 | 1.001 | 0.964 | 337.3888888888889 | 0.6898000908677874 | 489.1111111111111 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:176 | P2:223 / P3:209 | 60.695 | 187 | 225 | 1.002 | 0.955 | 421.88235294117646 | 0.8261720999884806 | 510.6470588235294 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:168 | P2:305 / P3:273 | 63.349 | 214.5 | 286 | 0.999 | 0.946 | 425.9375 | 0.827565270188221 | 514.6875 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:184 | P2:481 / P3:497 | 59.435 | 177.5 | 199 | 1.15 | 0.963 | 387.77777777777777 | 0.900296659357668 | 430.72222222222223 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-10 09:35:45 | 窗口结束：2026-09-10 09:36:05 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：250 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 980 | 184 | 321 | 200 | 209 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 980 | 168 | 255 | 168 | 223 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 980 | 168 | 417 | 160 | 241 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 980 | 160 | 223 | 176 | 209 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 980 | 168 | 305 | 168 | 273 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 980 | 168 | 481 | 184 | 497 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 09:36:30 | 2026-09-10 09:36:30 | 2026-09-10 09:36:30 | 2026-09-10 09:36:35 | 2026-09-10 09:36:35 | 2026-09-10 09:36:35 | 2026-09-10 09:36:35 | 2026-09-10 09:36:35 | 2026-09-10 09:36:36 | 2026-09-10 09:36:36 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 09:36:30 | 2026-09-10 09:36:30 | 2026-09-10 09:36:30 | 2026-09-10 09:36:35 | 2026-09-10 09:36:35 | 2026-09-10 09:36:35 | 2026-09-10 09:36:35 | 2026-09-10 09:36:35 | 2026-09-10 09:36:36 | 2026-09-10 09:36:36 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 09:36:30 | 2026-09-10 09:36:30 | 2026-09-10 09:36:30 | 2026-09-10 09:36:35 | 2026-09-10 09:36:35 | 2026-09-10 09:36:35 | 2026-09-10 09:36:35 | 2026-09-10 09:36:35 | 2026-09-10 09:36:36 | 2026-09-10 09:36:36 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 09:36:30 | 2026-09-10 09:36:30 | 2026-09-10 09:36:30 | 2026-09-10 09:36:36 | 2026-09-10 09:36:36 | 2026-09-10 09:36:36 | 2026-09-10 09:36:36 | 2026-09-10 09:36:36 | 2026-09-10 09:36:36 | 2026-09-10 09:36:36 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 09:36:30 | 2026-09-10 09:36:30 | 2026-09-10 09:36:30 | 2026-09-10 09:36:35 | 2026-09-10 09:36:35 | 2026-09-10 09:36:35 | 2026-09-10 09:36:35 | 2026-09-10 09:36:35 | 2026-09-10 09:36:36 | 2026-09-10 09:36:36 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 09:36:30 | 2026-09-10 09:36:30 | 2026-09-10 09:36:30 | 2026-09-10 09:36:35 | 2026-09-10 09:36:35 | 2026-09-10 09:36:35 | 2026-09-10 09:36:35 | 2026-09-10 09:36:35 | 2026-09-10 09:36:36 | 2026-09-10 09:36:36 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 184 | 1.443 | 0.976 | 293.22222222222223 | 0.6668351231838282 | 439.72222222222223 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 164 | 0.937 | 0.956 | 4548.421052631579 | 1.0600689376004317 | 4290.684210526316 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 180 | 1.017 | 0.977 | 2497.0625 | 0.9719151006507328 | 2569.21875 | 合格 | 指标正常 |
| 热源检测 | 2 | 184 | 1.309 | 0.972 | 309.7647058823529 | 0.7302731937317987 | 424.1764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 164 | 1.242 | 0.952 | 1524.1176470588234 | 0.6281212121212121 | 2426.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 180 | 1.991 | 0.977 | 1850.9375 | 0.6537527593818985 | 2831.25 | 合格 | 指标正常 |
| 热源检测 | 3 | 184 | 1.429 | 0.987 | 337.3888888888889 | 0.6898000908677874 | 489.1111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 164 | 1 | 0.938 | 4816.611111111111 | 1.0006347814043672 | 4813.555555555556 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 180 | 1.023 | 0.961 | 4706.64705882353 | 0.9935676944282326 | 4737.117647058823 | 合格 | 指标正常 |
| 热源检测 | 4 | 184 | 1.205 | 0.964 | 421.88235294117646 | 0.8261720999884806 | 510.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 164 | 1.003 | 0.917 | 5077.470588235294 | 0.9962259360140344 | 5096.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 180 | 1.018 | 0.973 | 4782.470588235294 | 1.007147723753484 | 4748.529411764706 | 合格 | 指标正常 |
| 热源检测 | 5 | 188 | 1.199 | 0.953 | 425.9375 | 0.827565270188221 | 514.6875 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 164 | 0.999 | 0.915 | 5456.875 | 1.0009859671650005 | 5451.5 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 180 | 0.994 | 0.961 | 4769.882352941177 | 1.002646091450899 | 4757.294117647059 | 合格 | 指标正常 |
| 热源检测 | 6 | 184 | 1.111 | 0.994 | 387.77777777777777 | 0.900296659357668 | 430.72222222222223 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 164 | 1.098 | 0.923 | 1194.888888888889 | 0.7416040273084615 | 1611.2222222222222 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 180 | 2.435 | 0.966 | 1278.5294117647059 | 0.6706263498920086 | 1906.4705882352941 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 2639 | 3957.5 | - | 293.22222222222223 | 0.6668351231838282 | 439.72222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2633 | 3605.5 | - | 309.7647058823529 | 0.7302731937317987 | 424.1764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 3036.5 | 4402 | - | 337.3888888888889 | 0.6898000908677874 | 489.1111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3586 | 4340.5 | - | 421.88235294117646 | 0.8261720999884806 | 510.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 3407.5 | 4117.5 | - | 425.9375 | 0.827565270188221 | 514.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 3490 | 3876.5 | - | 387.77777777777777 | 0.900296659357668 | 430.72222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 43210 | 40761.5 | - | 4548.421052631579 | 1.0600689376004317 | 4290.684210526316 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 12955 | 20625 | - | 1524.1176470588234 | 0.6281212121212121 | 2426.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 43349.5 | 43322 | - | 4816.611111111111 | 1.0006347814043672 | 4813.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43158.5 | 43322 | - | 5077.470588235294 | 0.9962259360140344 | 5096.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 43655 | 43612 | - | 5456.875 | 1.0009859671650005 | 5451.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 10754 | 14501 | - | 1194.888888888889 | 0.7416040273084615 | 1611.2222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |

