================================================================================================
完成时间：2026-09-10 09:41:42
批次：field-waveform-1789004327509-23 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：174.7秒 | 设备：6（A 4 / B 1 / NG 1 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | SOFTWARE_VERSION_READ_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:184 / P3:208 | P2:353 / P3:289 | 57.56 | 211 | 258 | 0.95 | 0.957 | 287.6666666666667 | 0.6516486282406242 | 441.44444444444446 | 0 | SOFTWARE_VERSION_READ_FAILED |
| 2 | 1 | A类合格 | P2:152 / P3:160 | P2:223 / P3:207 | 139.284 | 433.5 | 716 | 1.403 | 0.971 | 314.4117647058824 | 0.7450515751324226 | 422 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:152 | P2:417 / P3:257 | 62.093 | 195 | 275 | 1.071 | 0.969 | 307.55 | 0.6912012585683784 | 444.95 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:168 | P2:207 / P3:209 | 69.014 | 216.5 | 306 | 1.006 | 0.943 | 414.11764705882354 | 0.8299929261966518 | 498.94117647058823 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:168 | P2:321 / P3:257 | 68.856 | 227 | 292 | 0.998 | 0.95 | 424.375 | 0.8324138776510972 | 509.8125 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:152 / P3:248 | P2:433 / P3:577 | 57.511 | 247 | 260 | 1.105 | 0.959 | 415.05882352941177 | 0.9012645293140886 | 460.52941176470586 | 0 | P3 噪声波动值超过上限 |

噪声采集诊断
窗口开始：2026-09-10 09:40:11 | 窗口结束：2026-09-10 09:40:31 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：250 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1028 | 184 | 353 | 208 | 289 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 1028 | 152 | 223 | 160 | 207 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 1028 | 160 | 417 | 152 | 257 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 1028 | 160 | 207 | 168 | 209 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 1028 | 160 | 321 | 168 | 257 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 1028 | 152 | 433 | 248 | 577 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 2 | 测试就绪 | 2026-09-10 09:40:57 | 2026-09-10 09:40:57 | 2026-09-10 09:40:57 | 2026-09-10 09:41:02 | 2026-09-10 09:41:02 | 2026-09-10 09:41:02 | 2026-09-10 09:41:02 | 2026-09-10 09:41:02 | 2026-09-10 09:41:02 | 2026-09-10 09:41:02 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 09:40:56 | 2026-09-10 09:40:56 | 2026-09-10 09:40:56 | 2026-09-10 09:41:01 | 2026-09-10 09:41:01 | 2026-09-10 09:41:01 | 2026-09-10 09:41:01 | 2026-09-10 09:41:01 | 2026-09-10 09:41:02 | 2026-09-10 09:41:02 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 09:40:56 | 2026-09-10 09:40:56 | 2026-09-10 09:40:56 | 2026-09-10 09:41:02 | 2026-09-10 09:41:02 | 2026-09-10 09:41:02 | 2026-09-10 09:41:02 | 2026-09-10 09:41:02 | 2026-09-10 09:41:02 | 2026-09-10 09:41:02 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 09:40:56 | 2026-09-10 09:40:56 | 2026-09-10 09:40:56 | 2026-09-10 09:41:01 | 2026-09-10 09:41:01 | 2026-09-10 09:41:01 | 2026-09-10 09:41:01 | 2026-09-10 09:41:01 | 2026-09-10 09:41:02 | 2026-09-10 09:41:02 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 09:40:57 | 2026-09-10 09:40:57 | 2026-09-10 09:40:57 | 2026-09-10 09:41:02 | 2026-09-10 09:41:02 | 2026-09-10 09:41:02 | 2026-09-10 09:41:02 | 2026-09-10 09:41:02 | 2026-09-10 09:41:02 | 2026-09-10 09:41:02 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 204 | 1.533 | 0.989 | 287.6666666666667 | 0.6516486282406242 | 441.44444444444446 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 204 | 0.94 | 0.909 | 4802.555555555556 | 1.0672082170810597 | 4500.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 172 | 1.017 | 0.967 | 4705.941176470588 | 0.9722900791191162 | 4840.058823529412 | 合格 | 指标正常 |
| 热源检测 | 2 | 204 | 1.343 | 0.98 | 314.4117647058824 | 0.7450515751324226 | 422 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 204 | 1.533 | 0.962 | 1571.4705882352941 | 0.6261719482467655 | 2509.6470588235293 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 172 | 1.914 | 0.97 | 1896.5 | 0.6502239269719502 | 2916.6875 | 合格 | 指标正常 |
| 热源检测 | 3 | 204 | 1.451 | 0.976 | 307.55 | 0.6912012585683784 | 444.95 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 204 | 1.07 | 0.966 | 4132.952380952381 | 1.0003688335638543 | 4131.428571428572 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 172 | 1.04 | 0.964 | 4710.882352941177 | 0.9936720640238228 | 4740.882352941177 | 合格 | 指标正常 |
| 热源检测 | 4 | 204 | 1.188 | 0.978 | 414.11764705882354 | 0.8299929261966518 | 498.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 204 | 1.009 | 0.899 | 5077 | 0.9962485860054944 | 5096.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 172 | 1.012 | 0.944 | 4786.823529411765 | 1.0075152595674084 | 4751.117647058823 | 合格 | 指标正常 |
| 热源检测 | 5 | 204 | 1.257 | 0.964 | 424.375 | 0.8324138776510972 | 509.8125 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 204 | 0.998 | 0.932 | 5141.235294117647 | 1.000927622537792 | 5136.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 172 | 0.993 | 0.952 | 4775.529411764706 | 1.0025191405285256 | 4763.529411764706 | 合格 | 指标正常 |
| 热源检测 | 6 | 204 | 1.095 | 0.978 | 415.05882352941177 | 0.9012645293140886 | 460.52941176470586 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 204 | 1.218 | 0.932 | 1196.9444444444443 | 0.7468973167856895 | 1602.5555555555557 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 172 | 1.491 | 0.965 | 1287.235294117647 | 0.679554064964909 | 1894.235294117647 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 2589 | 3973 | - | 287.6666666666667 | 0.6516486282406242 | 441.44444444444446 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2672.5 | 3587 | - | 314.4117647058824 | 0.7450515751324226 | 422 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 10 | 3075.5 | 4449.5 | - | 307.55 | 0.6912012585683784 | 444.95 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3520 | 4241 | - | 414.11764705882354 | 0.8299929261966518 | 498.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 3395 | 4078.5 | - | 424.375 | 0.8324138776510972 | 509.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 3528 | 3914.5 | - | 415.05882352941177 | 0.9012645293140886 | 460.52941176470586 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 44912 | 42518.5 | - | 4990.222222222223 | 1.0562931429848184 | 4724.277777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 15172 | 23333.5 | - | 1784.9411764705883 | 0.6502239269719502 | 2745.1176470588234 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 10.5 | 45054 | 45112.5 | - | 4290.857142857143 | 0.9987032418952618 | 4296.428571428572 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45032.5 | 45109.5 | - | 5297.941176470588 | 0.9982930424855075 | 5307 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45564.5 | 45511.5 | - | 5360.529411764706 | 1.0011645408303396 | 5354.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 10941.5 | 16101 | - | 1215.7222222222222 | 0.679554064964909 | 1789 | 在线、无火警、无故障、光源就绪、同步正常 |

