================================================================================================
完成时间：2026-09-10 09:47:02
批次：field-waveform-1789004668879-24 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：154.0秒 | 设备：6（A 6 / B 0 / NG 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:192 / P3:184 | P2:401 / P3:289 | 63.188 | 217.5 | 295 | 1.006 | 0.957 | 251.94444444444446 | 0.6548736462093863 | 384.72222222222223 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:160 / P3:152 | P2:207 / P3:191 | 62.624 | 179 | 237 | 1.51 | 0.965 | 253.88888888888889 | 0.7369779067892276 | 344.5 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:184 / P3:160 | P2:433 / P3:289 | 58.503 | 195.5 | 251 | 1.001 | 0.973 | 335.4375 | 0.6824771108850458 | 491.5 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:160 | P2:177 / P3:257 | 58.385 | 180 | 239 | 1.059 | 0.96 | 388.11764705882354 | 0.8296240412422985 | 467.8235294117647 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:176 | P2:353 / P3:321 | 63.743 | 205 | 273 | 1.048 | 0.952 | 371.9375 | 0.8175573567797775 | 454.9375 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:192 | P2:497 / P3:577 | 58.552 | 190.5 | 229 | 1.259 | 0.957 | 381.7647058823529 | 0.8918510375154597 | 428.05882352941177 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-10 09:45:31 | 窗口结束：2026-09-10 09:45:51 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：250 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1040 | 192 | 401 | 184 | 289 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 1040 | 160 | 207 | 152 | 191 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 1040 | 184 | 433 | 160 | 289 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 1040 | 176 | 177 | 160 | 257 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 1040 | 168 | 353 | 176 | 321 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 1040 | 176 | 497 | 192 | 577 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 09:46:17 | 2026-09-10 09:46:17 | 2026-09-10 09:46:17 | 2026-09-10 09:46:22 | 2026-09-10 09:46:22 | 2026-09-10 09:46:22 | 2026-09-10 09:46:22 | 2026-09-10 09:46:22 | 2026-09-10 09:46:22 | 2026-09-10 09:46:22 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 09:46:17 | 2026-09-10 09:46:17 | 2026-09-10 09:46:17 | 2026-09-10 09:46:23 | 2026-09-10 09:46:23 | 2026-09-10 09:46:23 | 2026-09-10 09:46:23 | 2026-09-10 09:46:23 | 2026-09-10 09:46:23 | 2026-09-10 09:46:23 | 1 | - |
| 3 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 4 | 测试就绪 | 2026-09-10 09:46:17 | 2026-09-10 09:46:17 | 2026-09-10 09:46:17 | 2026-09-10 09:46:23 | 2026-09-10 09:46:23 | 2026-09-10 09:46:23 | 2026-09-10 09:46:23 | 2026-09-10 09:46:23 | 2026-09-10 09:46:23 | 2026-09-10 09:46:23 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 09:46:17 | 2026-09-10 09:46:17 | 2026-09-10 09:46:17 | 2026-09-10 09:46:22 | 2026-09-10 09:46:22 | 2026-09-10 09:46:22 | 2026-09-10 09:46:22 | 2026-09-10 09:46:22 | 2026-09-10 09:46:23 | 2026-09-10 09:46:23 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 09:46:17 | 2026-09-10 09:46:17 | 2026-09-10 09:46:17 | 2026-09-10 09:46:22 | 2026-09-10 09:46:22 | 2026-09-10 09:46:22 | 2026-09-10 09:46:22 | 2026-09-10 09:46:22 | 2026-09-10 09:46:23 | 2026-09-10 09:46:23 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 200 | 1.519 | 0.975 | 251.94444444444446 | 0.6548736462093863 | 384.72222222222223 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 196 | 0.998 | 0.937 | 4804.555555555556 | 1.0754862458339551 | 4467.333333333333 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 168 | 1.012 | 0.956 | 4709.470588235294 | 0.9720741613142142 | 4844.764705882353 | 合格 | 指标正常 |
| 热源检测 | 2 | 200 | 1.354 | 0.965 | 253.88888888888889 | 0.7369779067892276 | 344.5 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 196 | 1.393 | 0.955 | 1530.5294117647059 | 0.6319279156749404 | 2422 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 168 | 1.975 | 0.974 | 1851.125 | 0.6548887807898112 | 2826.625 | 合格 | 指标正常 |
| 热源检测 | 3 | 204 | 1.466 | 0.982 | 335.4375 | 0.6824771108850458 | 491.5 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 196 | 0.999 | 0.962 | 4813.777777777777 | 1.0010513303372344 | 4808.722222222223 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 168 | 1.02 | 0.977 | 5003.375 | 0.9942126179831098 | 5032.5 | 合格 | 指标正常 |
| 热源检测 | 4 | 200 | 1.219 | 0.966 | 388.11764705882354 | 0.8296240412422985 | 467.8235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 196 | 1.066 | 0.934 | 5067.117647058823 | 0.9955734825019648 | 5089.64705882353 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 168 | 1.043 | 0.977 | 4785.117647058823 | 1.0075179588803567 | 4749.411764705882 | 合格 | 指标正常 |
| 热源检测 | 5 | 204 | 1.222 | 0.964 | 371.9375 | 0.8175573567797775 | 454.9375 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 196 | 1.05 | 0.921 | 5404.75 | 1.0008796296296296 | 5400 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 168 | 1.007 | 0.964 | 5096.8125 | 1.0027420505127511 | 5082.875 | 合格 | 指标正常 |
| 热源检测 | 6 | 200 | 1.124 | 0.978 | 381.7647058823529 | 0.8918510375154597 | 428.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 196 | 1.241 | 0.915 | 644.6363636363636 | 0.7628285581095134 | 845.060606060606 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 168 | 2.479 | 0.976 | 1249.8823529411766 | 0.6788281524551931 | 1841.235294117647 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 2267.5 | 3462.5 | - | 251.94444444444446 | 0.6548736462093863 | 384.72222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 2285 | 3100.5 | - | 253.88888888888889 | 0.7369779067892276 | 344.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 2683.5 | 3932 | - | 335.4375 | 0.6824771108850458 | 491.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3299 | 3976.5 | - | 388.11764705882354 | 0.8296240412422985 | 467.8235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 2975.5 | 3639.5 | - | 371.9375 | 0.8175573567797775 | 454.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 3245 | 3638.5 | - | 381.7647058823529 | 0.8918510375154597 | 428.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 44945 | 42238.5 | - | 4993.888888888889 | 1.0640766125691017 | 4693.166666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14809 | 22613 | - | 1742.235294117647 | 0.6548887807898112 | 2660.3529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 45010.5 | 45038.5 | - | 5001.166666666667 | 0.9993783096683948 | 5004.277777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 44952.5 | 45048.5 | - | 5288.529411764706 | 0.9978689634505034 | 5299.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 45111 | 45051.5 | - | 5638.875 | 1.0013207107421507 | 5631.4375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 10636.5 | 15650.5 | - | 644.6363636363636 | 0.6796268489824606 | 948.5151515151515 | 在线、无火警、无故障、光源就绪、同步正常 |

