================================================================================================
完成时间：2026-09-10 10:43:10（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789008035482-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：154.8秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:192 / P3:192 | P2:449 / P3:337 | 94.931 | 254.5 | 395 | 0.987 | 0.952 | 145.05555555555554 | 0.6576826196473552 | 220.55555555555554 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:152 / P3:176 | P2:177 / P3:209 | 98.947 | 312 | 472 | 1.406 | 0.955 | 131.35294117647058 | 0.7143314139475367 | 183.88235294117646 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:152 / P3:152 | P2:481 / P3:337 | 86.216 | 250 | 402 | 1.035 | 0.963 | 186.2941176470588 | 0.6816616444253121 | 273.29411764705884 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:168 | P2:193 / P3:289 | 91.467 | 265 | 414 | 1.126 | 0.946 | 254.35294117647058 | 0.8206490795217308 | 309.94117647058823 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:192 | P2:433 / P3:369 | 96.485 | 309.5 | 417 | 1.053 | 0.96 | 220.875 | 0.816543438077634 | 270.5 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:176 | P2:545 / P3:593 | 94.946 | 317 | 494 | 1.092 | 0.966 | 221.38888888888889 | 0.8861463197687347 | 249.83333333333334 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-10 10:41:39 | 窗口结束：2026-09-10 10:41:59 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：250 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 772 | 192 | 449 | 192 | 337 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 772 | 152 | 177 | 176 | 209 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 772 | 152 | 481 | 152 | 337 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 772 | 168 | 193 | 168 | 289 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 772 | 184 | 433 | 192 | 369 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 772 | 168 | 545 | 176 | 593 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 10:42:25 | 2026-09-10 10:42:25 | 2026-09-10 10:42:25 | 2026-09-10 10:42:30 | 2026-09-10 10:42:30 | 2026-09-10 10:42:30 | 2026-09-10 10:42:30 | 2026-09-10 10:42:30 | 2026-09-10 10:42:30 | 2026-09-10 10:42:30 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 10:42:25 | 2026-09-10 10:42:25 | 2026-09-10 10:42:25 | 2026-09-10 10:42:30 | 2026-09-10 10:42:30 | 2026-09-10 10:42:30 | 2026-09-10 10:42:30 | 2026-09-10 10:42:30 | 2026-09-10 10:42:30 | 2026-09-10 10:42:30 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 10:42:25 | 2026-09-10 10:42:25 | 2026-09-10 10:42:25 | 2026-09-10 10:42:30 | 2026-09-10 10:42:30 | 2026-09-10 10:42:30 | 2026-09-10 10:42:30 | 2026-09-10 10:42:30 | 2026-09-10 10:42:30 | 2026-09-10 10:42:30 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 10:42:25 | 2026-09-10 10:42:25 | 2026-09-10 10:42:25 | 2026-09-10 10:42:30 | 2026-09-10 10:42:30 | 2026-09-10 10:42:30 | 2026-09-10 10:42:30 | 2026-09-10 10:42:30 | 2026-09-10 10:42:30 | 2026-09-10 10:42:30 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 10:42:25 | 2026-09-10 10:42:25 | 2026-09-10 10:42:25 | 2026-09-10 10:42:30 | 2026-09-10 10:42:30 | 2026-09-10 10:42:30 | 2026-09-10 10:42:30 | 2026-09-10 10:42:30 | 2026-09-10 10:42:30 | 2026-09-10 10:42:30 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 10:42:25 | 2026-09-10 10:42:25 | 2026-09-10 10:42:25 | 2026-09-10 10:42:30 | 2026-09-10 10:42:30 | 2026-09-10 10:42:30 | 2026-09-10 10:42:30 | 2026-09-10 10:42:30 | 2026-09-10 10:42:30 | 2026-09-10 10:42:30 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 116 | 1.52 | 0.966 | 145.05555555555554 | 0.6576826196473552 | 220.55555555555554 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 132 | 0.977 | 0.936 | 2627.4242424242425 | 1.0983797615880617 | 2392.090909090909 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 128 | 1.013 | 0.95 | 4757.764705882353 | 0.9718824349330706 | 4895.411764705882 | 合格 | 指标正常 |
| 热源检测 | 2 | 116 | 1.424 | 0.979 | 131.35294117647058 | 0.7143314139475367 | 183.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 132 | 1.474 | 0.921 | 1404.7368421052631 | 0.6332748066245907 | 2218.2105263157896 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 128 | 2.147 | 0.97 | 1904.375 | 0.6566668821792634 | 2900.0625 | 合格 | 指标正常 |
| 热源检测 | 3 | 116 | 1.487 | 0.962 | 186.2941176470588 | 0.6816616444253121 | 273.29411764705884 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 132 | 1.035 | 0.96 | 3618.4583333333335 | 1.0034896754139657 | 3605.875 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 128 | 1.026 | 0.966 | 4489.5 | 0.9939852398523985 | 4516.666666666667 | 合格 | 指标正常 |
| 热源检测 | 4 | 116 | 1.213 | 0.964 | 254.35294117647058 | 0.8206490795217308 | 309.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 132 | 1.137 | 0.89 | 5043.294117647059 | 0.9937870919881305 | 5074.823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 128 | 1.03 | 0.978 | 4818.764705882353 | 1.007465072805982 | 4783.058823529412 | 合格 | 指标正常 |
| 热源检测 | 5 | 116 | 1.225 | 0.947 | 220.875 | 0.816543438077634 | 270.5 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 132 | 1.056 | 0.963 | 5053.411764705882 | 1.0008388088913742 | 5049.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 128 | 1.002 | 0.969 | 4826.882352941177 | 1.002810808168453 | 4813.35294117647 | 合格 | 指标正常 |
| 热源检测 | 6 | 116 | 1.142 | 0.99 | 221.38888888888889 | 0.8861463197687347 | 249.83333333333334 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 132 | 1.093 | 0.93 | 650.2352941176471 | 0.7713886950453593 | 842.9411764705883 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 128 | 2.221 | 0.977 | 1218.611111111111 | 0.6804926475150462 | 1790.7777777777778 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 1305.5 | 1985 | - | 145.05555555555554 | 0.6576826196473552 | 220.55555555555554 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1116.5 | 1563 | - | 131.35294117647058 | 0.7143314139475367 | 183.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 1583.5 | 2323 | - | 186.2941176470588 | 0.6816616444253121 | 273.29411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2162 | 2634.5 | - | 254.35294117647058 | 0.8206490795217308 | 309.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 1767 | 2164 | - | 220.875 | 0.816543438077634 | 270.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 1992.5 | 2248.5 | - | 221.38888888888889 | 0.8861463197687347 | 249.83333333333334 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16.5 | 45153 | 41611 | - | 2736.5454545454545 | 1.0851217226214223 | 2521.878787878788 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 13441.5 | 21073 | - | 1414.8947368421052 | 0.6378541261329663 | 2218.2105263157896 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 12 | 45200 | 45137 | - | 3766.6666666666665 | 1.0013957507144915 | 3761.4166666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 44855 | 45025 | - | 5277.058823529412 | 0.996224319822321 | 5297.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44925 | 44879 | - | 5285.294117647059 | 1.001024978274917 | 5279.882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 17 | 11054 | 15535.5 | - | 650.2352941176471 | 0.7115316533101606 | 913.8529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |

