================================================================================================
完成时间：2026-09-10 10:46:15（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789008221108-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：154.8秒 | 设备：6（A 5 / B 0 / NG 0 / 复测 1 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_BASELINE_READ_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:160 / P3:160 | P2:175 / P3:257 | 58.809 | 185 | 235 | 0.994 | 0.949 | 197.7058823529412 | 0.7724660997471846 | 255.94117647058823 | 0 | 测试无效，需复测 |
| 2 | 1 | A类合格 | P2:160 / P3:160 | P2:433 / P3:273 | 56.913 | 184.5 | 264 | 1.763 | 0.953 | 151.45 | 0.6263440860215054 | 241.8 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:176 | P2:207 / P3:191 | 66.288 | 199 | 247 | 1.009 | 0.953 | 227.76470588235293 | 0.7655199683669435 | 297.52941176470586 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:176 | P2:369 / P3:257 | 66.859 | 193.5 | 262 | 1.027 | 0.951 | 313.52941176470586 | 0.7068028112982363 | 443.5882352941176 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:176 | P2:369 / P3:321 | 66.796 | 208 | 248 | 1.052 | 0.956 | 246.42105263157896 | 0.827208480565371 | 297.89473684210526 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:152 | P2:497 / P3:513 | 63.62 | 227.5 | 292 | 1.297 | 0.959 | 267.6666666666667 | 0.8645253902745379 | 309.6111111111111 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-10 10:44:45 | 窗口结束：2026-09-10 10:45:04 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：250 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 636 | 160 | 175 | 160 | 257 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 636 | 160 | 433 | 160 | 273 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 636 | 160 | 207 | 176 | 191 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 636 | 176 | 369 | 176 | 257 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 636 | 176 | 369 | 176 | 321 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 636 | 168 | 497 | 152 | 513 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 10:45:30 | 2026-09-10 10:45:30 | 2026-09-10 10:45:30 | 2026-09-10 10:45:35 | 2026-09-10 10:45:35 | 2026-09-10 10:45:35 | 2026-09-10 10:45:35 | 2026-09-10 10:45:35 | 2026-09-10 10:45:35 | 2026-09-10 10:45:35 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 10:45:30 | 2026-09-10 10:45:30 | 2026-09-10 10:45:30 | 2026-09-10 10:45:35 | 2026-09-10 10:45:35 | 2026-09-10 10:45:35 | 2026-09-10 10:45:35 | 2026-09-10 10:45:35 | 2026-09-10 10:45:35 | 2026-09-10 10:45:35 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 10:45:30 | 2026-09-10 10:45:30 | 2026-09-10 10:45:30 | 2026-09-10 10:45:35 | 2026-09-10 10:45:35 | 2026-09-10 10:45:35 | 2026-09-10 10:45:35 | 2026-09-10 10:45:35 | 2026-09-10 10:45:35 | 2026-09-10 10:45:35 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 10:45:30 | 2026-09-10 10:45:30 | 2026-09-10 10:45:30 | 2026-09-10 10:45:35 | 2026-09-10 10:45:35 | 2026-09-10 10:45:35 | 2026-09-10 10:45:35 | 2026-09-10 10:45:35 | 2026-09-10 10:45:35 | 2026-09-10 10:45:35 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 10:45:30 | 2026-09-10 10:45:30 | 2026-09-10 10:45:30 | 2026-09-10 10:45:35 | 2026-09-10 10:45:35 | 2026-09-10 10:45:35 | 2026-09-10 10:45:35 | 2026-09-10 10:45:35 | 2026-09-10 10:45:35 | 2026-09-10 10:45:35 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 10:45:30 | 2026-09-10 10:45:30 | 2026-09-10 10:45:30 | 2026-09-10 10:45:35 | 2026-09-10 10:45:35 | 2026-09-10 10:45:35 | 2026-09-10 10:45:35 | 2026-09-10 10:45:35 | 2026-09-10 10:45:35 | 2026-09-10 10:45:35 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 216 | 1.291 | 0.962 | 197.7058823529412 | 0.7724660997471846 | 255.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 164 | 0.996 | 0.913 | 4538.411764705882 | 0.8962004437268408 | 5064.058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 148 | 1.016 | 0.965 | 4755.411764705882 | 1.0062734944857976 | 4725.764705882353 | 合格 | 指标正常 |
| 热源检测 | 2 | 216 | 1.597 | 0.976 | 151.45 | 0.6263440860215054 | 241.8 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 164 | 1.861 | 0.93 | 725.1212121212121 | 0.5399995486651773 | 1342.8181818181818 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 148 | 2.548 | 0.942 | 1600 | 0.5708289611752361 | 2802.9411764705883 | 合格 | 指标正常 |
| 热源检测 | 3 | 216 | 1.306 | 0.972 | 227.76470588235293 | 0.7655199683669435 | 297.52941176470586 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 164 | 1.005 | 0.913 | 5112 | 1.0831318393698433 | 4719.64705882353 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 148 | 1.025 | 0.954 | 5140 | 0.9906404712287845 | 5188.5625 | 合格 | 指标正常 |
| 热源检测 | 4 | 216 | 1.42 | 0.961 | 313.52941176470586 | 0.7068028112982363 | 443.5882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 164 | 1.019 | 0.929 | 4600.684210526316 | 1.0100061238402256 | 4555.105263157895 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 148 | 1.01 | 0.956 | 4739.058823529412 | 0.9743719990808267 | 4863.705882352941 | 合格 | 指标正常 |
| 热源检测 | 5 | 216 | 1.224 | 0.962 | 246.42105263157896 | 0.827208480565371 | 297.89473684210526 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 164 | 1.055 | 0.939 | 5390.25 | 1.0007426317010908 | 5386.25 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 148 | 1.003 | 0.965 | 4818.823529411765 | 1.0027173247815124 | 4805.764705882353 | 合格 | 指标正常 |
| 热源检测 | 6 | 216 | 1.145 | 0.968 | 267.6666666666667 | 0.8645253902745379 | 309.6111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 164 | 1.302 | 0.93 | 1208.388888888889 | 0.7693749778925401 | 1570.611111111111 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 148 | 2.466 | 0.975 | 1274.8823529411766 | 0.6807915815925868 | 1872.6470588235295 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 1680.5 | 2175.5 | - | 197.7058823529412 | 0.7724660997471846 | 255.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 10 | 1514.5 | 2418 | - | 151.45 | 0.6263440860215054 | 241.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 1936 | 2529 | - | 227.76470588235293 | 0.7655199683669435 | 297.52941176470586 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2665 | 3770.5 | - | 313.52941176470586 | 0.7068028112982363 | 443.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 2341 | 2830 | - | 246.42105263157896 | 0.827208480565371 | 297.89473684210526 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 2409 | 2786.5 | - | 267.6666666666667 | 0.8645253902745379 | 309.6111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 40479.5 | 44858 | - | 4762.294117647059 | 0.9023919925096973 | 5277.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 13600 | 23825 | - | 824.2424242424242 | 0.5708289611752361 | 1443.939393939394 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45488.5 | 42368 | - | 5351.588235294118 | 1.0736522847432024 | 4984.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45495.5 | 45392.5 | - | 4789 | 1.0022690973178388 | 4778.1578947368425 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 45057 | 45012 | - | 5632.125 | 1.0009997334044254 | 5626.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 10875.5 | 15878.5 | - | 1208.388888888889 | 0.684919860188305 | 1764.2777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |

