================================================================================================
完成时间：2026-09-10 10:48:57（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789008384767-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.0秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:152 | P2:223 / P3:193 | 80.231 | 236.5 | 335 | 1.096 | 0.956 | 236.58823529411765 | 0.7860074262263045 | 301 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:144 / P3:144 | P2:417 / P3:257 | 68.218 | 198 | 272 | 1.636 | 0.962 | 211.10526315789474 | 0.6518771331058021 | 323.8421052631579 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:152 | P2:207 / P3:207 | 79.855 | 255 | 373 | 0.941 | 0.957 | 267.52941176470586 | 0.769022658099425 | 347.88235294117646 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:152 / P3:152 | P2:337 / P3:225 | 72.924 | 231.5 | 340 | 0.999 | 0.965 | 340 | 0.718816067653277 | 473 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:152 | P2:321 / P3:257 | 77.183 | 218.5 | 285 | 0.999 | 0.958 | 339.4375 | 0.8175523107029956 | 415.1875 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:152 | P2:465 / P3:481 | 71.298 | 214 | 302 | 1.04 | 0.959 | 316.94444444444446 | 0.8767481174120179 | 361.5 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-10 10:47:26 | 窗口结束：2026-09-10 10:47:46 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：250 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 740 | 168 | 223 | 152 | 193 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 740 | 144 | 417 | 144 | 257 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 740 | 160 | 207 | 152 | 207 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 740 | 152 | 337 | 152 | 225 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 740 | 168 | 321 | 152 | 257 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 740 | 168 | 465 | 152 | 481 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 10:48:12 | 2026-09-10 10:48:12 | 2026-09-10 10:48:12 | 2026-09-10 10:48:17 | 2026-09-10 10:48:17 | 2026-09-10 10:48:17 | 2026-09-10 10:48:17 | 2026-09-10 10:48:17 | 2026-09-10 10:48:18 | 2026-09-10 10:48:18 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 10:48:12 | 2026-09-10 10:48:12 | 2026-09-10 10:48:12 | 2026-09-10 10:48:17 | 2026-09-10 10:48:17 | 2026-09-10 10:48:17 | 2026-09-10 10:48:17 | 2026-09-10 10:48:17 | 2026-09-10 10:48:18 | 2026-09-10 10:48:18 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 10:48:12 | 2026-09-10 10:48:12 | 2026-09-10 10:48:12 | 2026-09-10 10:48:17 | 2026-09-10 10:48:17 | 2026-09-10 10:48:17 | 2026-09-10 10:48:17 | 2026-09-10 10:48:17 | 2026-09-10 10:48:18 | 2026-09-10 10:48:18 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 10:48:12 | 2026-09-10 10:48:12 | 2026-09-10 10:48:12 | 2026-09-10 10:48:17 | 2026-09-10 10:48:17 | 2026-09-10 10:48:17 | 2026-09-10 10:48:17 | 2026-09-10 10:48:17 | 2026-09-10 10:48:18 | 2026-09-10 10:48:18 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 10:48:12 | 2026-09-10 10:48:12 | 2026-09-10 10:48:12 | 2026-09-10 10:48:17 | 2026-09-10 10:48:17 | 2026-09-10 10:48:17 | 2026-09-10 10:48:17 | 2026-09-10 10:48:17 | 2026-09-10 10:48:18 | 2026-09-10 10:48:18 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 10:48:12 | 2026-09-10 10:48:12 | 2026-09-10 10:48:12 | 2026-09-10 10:48:17 | 2026-09-10 10:48:17 | 2026-09-10 10:48:17 | 2026-09-10 10:48:17 | 2026-09-10 10:48:17 | 2026-09-10 10:48:18 | 2026-09-10 10:48:18 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 92 | 1.29 | 0.937 | 236.58823529411765 | 0.7860074262263045 | 301 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 132 | 1.101 | 0.955 | 4965.470588235294 | 0.9255608429639701 | 5364.823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 160 | 1.031 | 0.966 | 4705.882352941177 | 1.0063272827905456 | 4676.294117647059 | 合格 | 指标正常 |
| 热源检测 | 2 | 92 | 1.534 | 0.963 | 211.10526315789474 | 0.6518771331058021 | 323.8421052631579 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 132 | 1.775 | 0.95 | 1024.7391304347825 | 0.5356103990546314 | 1913.2173913043478 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 160 | 2.674 | 0.97 | 815.4848484848485 | 0.5674552968960864 | 1437.090909090909 | 合格 | 指标正常 |
| 热源检测 | 3 | 92 | 1.3 | 0.988 | 267.52941176470586 | 0.769022658099425 | 347.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 132 | 0.934 | 0.916 | 5107.764705882353 | 1.0402904072170507 | 4909.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 160 | 0.987 | 0.964 | 5103.375 | 0.9903696875606443 | 5153 | 合格 | 指标正常 |
| 热源检测 | 4 | 92 | 1.411 | 0.949 | 340 | 0.718816067653277 | 473 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 132 | 0.991 | 0.973 | 4871.055555555556 | 1.0230444319985066 | 4761.333333333333 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 160 | 1.014 | 0.97 | 4724.64705882353 | 0.9697785612518413 | 4871.882352941177 | 合格 | 指标正常 |
| 热源检测 | 5 | 92 | 1.223 | 0.968 | 339.4375 | 0.8175523107029956 | 415.1875 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 132 | 0.999 | 0.95 | 5421.5625 | 1.000865351332641 | 5416.875 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 160 | 0.999 | 0.957 | 5130.75 | 1.002662627940494 | 5117.125 | 合格 | 指标正常 |
| 热源检测 | 6 | 92 | 1.2 | 0.981 | 316.94444444444446 | 0.8767481174120179 | 361.5 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 132 | 1.094 | 0.948 | 586.7567567567568 | 0.7620485099512092 | 769.972972972973 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 160 | 1.493 | 0.955 | 678.65625 | 0.679293087269315 | 999.0625 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2011 | 2558.5 | - | 236.58823529411765 | 0.7860074262263045 | 301 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9.5 | 2005.5 | 3076.5 | - | 211.10526315789474 | 0.6518771331058021 | 323.8421052631579 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2274 | 2957 | - | 267.52941176470586 | 0.769022658099425 | 347.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 3060 | 4257 | - | 340 | 0.718816067653277 | 473 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 2715.5 | 3321.5 | - | 339.4375 | 0.8175523107029956 | 415.1875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 2852.5 | 3253.5 | - | 316.94444444444446 | 0.8767481174120179 | 361.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 42206.5 | 45601 | - | 4965.470588235294 | 0.9255608429639701 | 5364.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 11.5 | 11784.5 | 22002 | - | 1024.7391304347825 | 0.5356103990546314 | 1913.2173913043478 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43416 | 41734.5 | - | 5107.764705882353 | 1.0402904072170507 | 4909.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 43839.5 | 42852 | - | 4871.055555555556 | 1.0230444319985066 | 4761.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 43372.5 | 43335 | - | 5421.5625 | 1.000865351332641 | 5416.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 18.5 | 10855 | 14244.5 | - | 586.7567567567568 | 0.7620485099512092 | 769.972972972973 | 在线、无火警、无故障、光源就绪、同步正常 |

