================================================================================================
完成时间：2026-09-10 10:52:05（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789008572024-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.8秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.16 | 90.22.09.15 | 3 | 2 | 无火警 | 无故障 | 异常 | 软件版本不一致；探头数量不一致 |
| 2 | 1 | 90.22.09.16 | 90.22.09.15 | 3 | 2 | 无火警 | 无故障 | 异常 | 软件版本不一致；探头数量不一致；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_TRIGGERED_FAULT_RELAY；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:168 / P3:960 | P2:513 / P3:1041 | 509.51 | 1631.5 | 2411 | 1.008 | 0.869 | 0.7147013782542113 | 2.4056701030927834 | 0.29709035222052066 | 0 | 模式已切换，等待首帧同步；P3波动 960 > B上限 250；P3绝对值 1041 > B上限 1000 |
| 2 | 1 | 不合格 | P2:200 / P3:200 | P2:545 / P3:545 | 577.581 | 1259.5 | 2389 | 1.298 | 0.947 | 0.8103334433806537 | 2.818025258323766 | 0.2875536480686695 | 0 | 软件版本不一致 |
| 3 | 1 | 不合格 | P2:160 / P3:168 | P2:207 / P3:207 | 547.684 | 1284 | 2434 | 0.987 | 0.959 | 297.5882352941176 | 0.7768734643734644 | 383.05882352941177 | 0 | 噪声波动值超过上限 |
| 4 | 1 | 不合格 | P2:168 / P3:184 | P2:353 / P3:273 | 1059.581 | 2415 | 4743 | 0.992 | 0.951 | 382.29411764705884 | 0.714961496149615 | 534.7058823529412 | 0 | 噪声波动值超过上限 |
| 5 | 1 | 不合格 | P2:184 / P3:184 | P2:353 / P3:289 | 523.306 | 1107 | 2117 | 0.999 | 0.957 | 344.88235294117646 | 0.8198853307229758 | 420.6470588235294 | 0 | 噪声波动值超过上限 |
| 6 | 1 | 不合格 | P2:152 / P3:144 | P2:465 / P3:513 | 984.702 | 2059 | 4019 | 1.23 | 0.946 | 308.45 | 0.8850789096126256 | 348.5 | 0 | 噪声波动值超过上限 |

噪声采集诊断
窗口开始：2026-09-10 10:50:35 | 窗口结束：2026-09-10 10:50:54 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：250 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 948 | 168 | 513 | 960 | 1041 | 不合格 | 噪声波动值超过上限 |
| 2 | 948 | 200 | 545 | 200 | 545 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 948 | 160 | 207 | 168 | 207 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 948 | 168 | 353 | 184 | 273 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 948 | 184 | 353 | 184 | 289 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 948 | 152 | 465 | 144 | 513 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-10 10:52:01 | 2026-09-10 10:52:01 | 2026-09-10 10:52:01 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-09-10 10:52:01 | 2026-09-10 10:52:01 | 2026-09-10 10:52:01 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-09-10 10:52:01 | 2026-09-10 10:52:01 | 2026-09-10 10:52:01 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-09-10 10:52:01 | 2026-09-10 10:52:01 | 2026-09-10 10:52:01 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-09-10 10:52:01 | 2026-09-10 10:52:01 | 2026-09-10 10:52:01 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-09-10 10:52:01 | 2026-09-10 10:52:01 | 2026-09-10 10:52:01 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 160 | 0.416 | 0.842 | 0.7147013782542113 | 2.4056701030927834 | 0.29709035222052066 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 1 | 144 | 1.008 | 0.933 | 0.998564848035925 | 0.9924768784797313 | 1.006134117265804 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 120 | 1.243 | 0.842 | 0.9937819997191047 | 0.9839451860841424 | 1.0099973187267783 | 合格 | 指标正常 |
| 热源检测 | 2 | 156 | 0.355 | 0.949 | 0.8103334433806537 | 2.818025258323766 | 0.2875536480686695 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 2 | 144 | 1.357 | 0.957 | 0.89457747566816 | 0.7264948686422603 | 1.2313610381585045 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 120 | 1.249 | 0.93 | 0.8490457437140261 | 0.705543248414057 | 1.2033929112390185 | 合格 | 指标正常 |
| 热源检测 | 3 | 156 | 1.313 | 0.974 | 297.5882352941176 | 0.7768734643734644 | 383.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 144 | 0.987 | 0.94 | 5051.235294117647 | 1.0136577189130487 | 4983.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 120 | 0.948 | 0.961 | 5115.375 | 0.9908836668724803 | 5162.4375 | 合格 | 指标正常 |
| 热源检测 | 4 | 156 | 1.439 | 0.972 | 382.29411764705884 | 0.714961496149615 | 534.7058823529412 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 144 | 0.992 | 0.913 | 4850.222222222223 | 1.022834046042997 | 4741.944444444444 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 120 | 1.067 | 0.961 | 4709.235294117647 | 0.9735622818645037 | 4837.117647058823 | 合格 | 指标正常 |
| 热源检测 | 5 | 160 | 1.22 | 0.979 | 344.88235294117646 | 0.8198853307229758 | 420.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 144 | 0.999 | 0.935 | 5423.5 | 1.0011999261583902 | 5417 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 120 | 0.998 | 0.95 | 5124.3125 | 1.0022860076770739 | 5112.625 | 合格 | 指标正常 |
| 热源检测 | 6 | 156 | 1.153 | 0.971 | 308.45 | 0.8850789096126256 | 348.5 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 144 | 1.332 | 0.942 | 674.53125 | 0.7511483853006682 | 898 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 120 | 1.169 | 0.922 | 1141.5263157894738 | 0.6743882341966979 | 1692.6842105263158 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 3265 | 2333.5 | 970 | - | 0.7147013782542113 | 2.4056701030927834 | 0.29709035222052066 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 3029 | 2454.5 | 871 | - | 0.8103334433806537 | 2.818025258323766 | 0.2875536480686695 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2529.5 | 3256 | - | 297.5882352941176 | 0.7768734643734644 | 383.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3249.5 | 4545 | - | 382.29411764705884 | 0.714961496149615 | 534.7058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2931.5 | 3575.5 | - | 344.88235294117646 | 0.8198853307229758 | 420.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 10 | 3084.5 | 3485 | - | 308.45 | 0.8850789096126256 | 348.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 43201 | 43139 | 43466 | - | 0.998564848035925 | 0.9924768784797313 | 1.006134117265804 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16182.5 | 14476.5 | 19926.5 | - | 0.89457747566816 | 0.7264948686422603 | 1.2313610381585045 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 42935.5 | 42357 | - | 5051.235294117647 | 1.0136577189130487 | 4983.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 43652 | 42677.5 | - | 4850.222222222223 | 1.022834046042997 | 4741.944444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 43388 | 43336 | - | 5423.5 | 1.0011999261583902 | 5417 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16 | 10792.5 | 14368 | - | 674.53125 | 0.7511483853006682 | 898 | 在线、无火警、无故障、光源就绪、同步正常 |

