================================================================================================
完成时间：2026-09-10 10:54:55（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789008740471-5 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.6秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.16 | 90.22.09.15 | 3 | 2 | 无火警 | 无故障 | 异常 | 软件版本不一致；探头数量不一致 |
| 2 | 1 | 90.22.09.16 | 90.22.09.15 | 3 | 2 | 无火警 | 无故障 | 异常 | 软件版本不一致；探头数量不一致；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_TRIGGERED_FAULT_RELAY；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:176 / P3:464 | P2:481 / P3:529 | 204.113 | 734.5 | 1080 | 1.015 | 0.892 | 0.7329488103821197 | 2.7535211267605635 | 0.2661860129776496 | 0 | 软件版本不一致；P3波动 464 > B上限 250 |
| 2 | 1 | 不合格 | P2:144 / P3:192 | P2:449 / P3:465 | 313.4 | 746.5 | 1301 | 1.316 | 0.958 | 0.8205271231348487 | 2.811275680840898 | 0.2918700320736299 | 0 | 软件版本不一致 |
| 3 | 1 | 不合格 | P2:168 / P3:160 | P2:239 / P3:223 | 398.689 | 939.5 | 1771 | 0.993 | 0.964 | 346.70588235294116 | 0.7796296296296297 | 444.70588235294116 | 0 | 噪声波动值超过上限 |
| 4 | 1 | 不合格 | P2:200 / P3:176 | P2:369 / P3:257 | 353.159 | 866 | 1570 | 1 | 0.954 | 399.4117647058824 | 0.7179107633749207 | 556.3529411764706 | 0 | 噪声波动值超过上限 |
| 5 | 1 | 不合格 | P2:160 / P3:160 | P2:321 / P3:273 | 363.086 | 863.5 | 1579 | 0.999 | 0.97 | 399.75 | 0.8327040749902357 | 480.0625 | 0 | 噪声波动值超过上限 |
| 6 | 1 | 不合格 | P2:144 / P3:144 | P2:433 / P3:481 | 341.249 | 793 | 1469 | 1.056 | 0.954 | 260.52 | 0.8917031763417306 | 292.16 | 0 | 噪声波动值超过上限 |

噪声采集诊断
窗口开始：2026-09-10 10:53:24 | 窗口结束：2026-09-10 10:53:44 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：250 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1012 | 176 | 481 | 464 | 529 | 不合格 | 噪声波动值超过上限 |
| 2 | 1012 | 144 | 449 | 192 | 465 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 1012 | 168 | 239 | 160 | 223 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 1012 | 200 | 369 | 176 | 257 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 1012 | 160 | 321 | 160 | 273 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 1012 | 144 | 433 | 144 | 481 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 10:54:10 | 2026-09-10 10:54:10 | 2026-09-10 10:54:10 | 2026-09-10 10:54:15 | 2026-09-10 10:54:15 | 2026-09-10 10:54:15 | 2026-09-10 10:54:15 | 2026-09-10 10:54:15 | 2026-09-10 10:54:15 | 2026-09-10 10:54:15 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 10:54:10 | 2026-09-10 10:54:10 | 2026-09-10 10:54:10 | 2026-09-10 10:54:15 | 2026-09-10 10:54:15 | 2026-09-10 10:54:15 | 2026-09-10 10:54:15 | 2026-09-10 10:54:15 | 2026-09-10 10:54:15 | 2026-09-10 10:54:15 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 10:54:09 | 2026-09-10 10:54:09 | 2026-09-10 10:54:09 | 2026-09-10 10:54:14 | 2026-09-10 10:54:14 | 2026-09-10 10:54:14 | 2026-09-10 10:54:14 | 2026-09-10 10:54:14 | 2026-09-10 10:54:15 | 2026-09-10 10:54:15 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 10:54:10 | 2026-09-10 10:54:10 | 2026-09-10 10:54:10 | 2026-09-10 10:54:15 | 2026-09-10 10:54:15 | 2026-09-10 10:54:15 | 2026-09-10 10:54:15 | 2026-09-10 10:54:15 | 2026-09-10 10:54:15 | 2026-09-10 10:54:15 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 10:54:10 | 2026-09-10 10:54:10 | 2026-09-10 10:54:10 | 2026-09-10 10:54:15 | 2026-09-10 10:54:15 | 2026-09-10 10:54:15 | 2026-09-10 10:54:15 | 2026-09-10 10:54:15 | 2026-09-10 10:54:15 | 2026-09-10 10:54:15 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 10:54:10 | 2026-09-10 10:54:10 | 2026-09-10 10:54:10 | 2026-09-10 10:54:15 | 2026-09-10 10:54:15 | 2026-09-10 10:54:15 | 2026-09-10 10:54:15 | 2026-09-10 10:54:15 | 2026-09-10 10:54:15 | 2026-09-10 10:54:15 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 192 | 0.363 | 0.899 | 0.7329488103821197 | 2.7535211267605635 | 0.2661860129776496 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 1 | 156 | 1.009 | 0.939 | 0.9981564362405213 | 0.9908610628330705 | 1.0073626602972892 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 180 | 1.032 | 0.848 | 0.9933187420804055 | 0.9839987827917179 | 1.009471515058429 | 合格 | 指标正常 |
| 热源检测 | 2 | 192 | 0.353 | 0.964 | 0.8205271231348487 | 2.811275680840898 | 0.2918700320736299 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 2 | 156 | 1.229 | 0.96 | 0.978538232580808 | 0.9178598834266682 | 1.066108509860577 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 180 | 1.741 | 0.948 | 0.8413832163871495 | 0.6953762937535757 | 1.2099682200056638 | 合格 | 指标正常 |
| 热源检测 | 3 | 188 | 1.262 | 0.982 | 346.70588235294116 | 0.7796296296296297 | 444.70588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 156 | 0.993 | 0.909 | 5300.529411764706 | 1.007187087832249 | 5262.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 180 | 0.998 | 0.984 | 5122.375 | 0.9905127926229409 | 5171.4375 | 合格 | 指标正常 |
| 热源检测 | 4 | 192 | 1.401 | 0.965 | 399.4117647058824 | 0.7179107633749207 | 556.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 156 | 1.015 | 0.917 | 4852.5 | 1.0073813505564846 | 4816.944444444444 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 180 | 1.013 | 0.97 | 4707.64705882353 | 0.9735180702373277 | 4835.705882352941 | 合格 | 指标正常 |
| 热源检测 | 5 | 192 | 1.208 | 0.971 | 399.75 | 0.8327040749902357 | 480.0625 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 156 | 0.999 | 0.962 | 5329.823529411765 | 1.00133722343788 | 5322.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 180 | 1.004 | 0.974 | 4817.764705882353 | 1.0026319977474996 | 4805.117647058823 | 合格 | 指标正常 |
| 热源检测 | 6 | 192 | 1.123 | 0.97 | 260.52 | 0.8917031763417306 | 292.16 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 156 | 1.198 | 0.921 | 1209.2222222222222 | 0.70942928848473 | 1704.5 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 180 | 2.405 | 0.963 | 1287.8823529411766 | 0.6748035136384651 | 1908.5294117647059 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 3467.5 | 2541.5 | 923 | - | 0.7329488103821197 | 2.7535211267605635 | 0.2661860129776496 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 3585.5 | 2942 | 1046.5 | - | 0.8205271231348487 | 2.811275680840898 | 0.2918700320736299 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2947 | 3780 | - | 346.70588235294116 | 0.7796296296296297 | 444.70588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3395 | 4729 | - | 399.4117647058824 | 0.7179107633749207 | 556.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 3198 | 3840.5 | - | 399.75 | 0.8327040749902357 | 480.0625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 12.5 | 3256.5 | 3652 | - | 260.52 | 0.8917031763417306 | 292.16 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 44535 | 44423.5 | 45064 | - | 0.9974963511844617 | 0.9857868808805255 | 1.0118782979678904 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 28725.5 | 28109 | 30624.5 | - | 0.978538232580808 | 0.9178598834266682 | 1.066108509860577 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45054.5 | 44733 | - | 5300.529411764706 | 1.007187087832249 | 5262.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 45358 | 44764 | - | 5039.777777777777 | 1.0132695916361363 | 4973.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45303.5 | 45243 | - | 5329.823529411765 | 1.00133722343788 | 5322.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 10947 | 16222.5 | - | 1216.3333333333333 | 0.6748035136384651 | 1802.5 | 在线、无火警、无故障、光源就绪、同步正常 |

