================================================================================================
完成时间：2026-09-10 10:57:59（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789008925000-6 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.1秒 | 设备：6（A 1 / B 0 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:376 / P3:400 | P2:433 / P3:545 | 82.521 | 483.5 | 527 | 1.145 | 0.959 | 297.8235294117647 | 0.7734494347693248 | 385.05882352941177 | 0 | 噪声波动值超过上限；P2波动 376 > B上限 250；P3波动 400 > B上限 250 |
| 2 | 1 | A类合格 | P2:152 / P3:152 | P2:465 / P3:289 | 62.149 | 230 | 296 | 1.71 | 0.959 | 299.7647058823529 | 0.6601036269430052 | 454.11764705882354 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:832 / P3:328 | P2:847 / P3:415 | 91.679 | 848 | 880 | 0.993 | 0.945 | 330.6470588235294 | 0.7635153490899212 | 433.05882352941177 | 0 | 噪声波动值超过上限；P2波动 832 > B上限 250；P3波动 328 > B上限 250 |
| 4 | 1 | 不合格 | P2:1024 / P3:800 | P2:1345 / P3:897 | 121.259 | 1050 | 1170 | 1.001 | 0.949 | 414.1764705882353 | 0.7175175787221033 | 577.2352941176471 | 0 | 噪声波动值超过上限；P2波动 1024 > B上限 250；P2绝对值 1345 > B上限 1000；P3波动 800 > B上限 250 |
| 5 | 1 | 不合格 | P2:424 / P3:232 | P2:689 / P3:417 | 74.593 | 497 | 522 | 0.999 | 0.954 | 413.375 | 0.8254087108448771 | 500.8125 | 0 | 噪声波动值超过上限；P2波动 424 > B上限 250 |
| 6 | 1 | 不合格 | P2:160 / P3:288 | P2:497 / P3:625 | 66.447 | 280 | 287 | 1.077 | 0.961 | 341.35 | 0.8966377725242973 | 380.7 | 0 | 噪声波动值超过上限；P3波动 288 > B上限 250 |

噪声采集诊断
窗口开始：2026-09-10 10:56:28 | 窗口结束：2026-09-10 10:56:48 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：250 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 604 | 376 | 433 | 400 | 545 | 不合格 | 噪声波动值超过上限 |
| 2 | 604 | 152 | 465 | 152 | 289 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 604 | 832 | 847 | 328 | 415 | 不合格 | 噪声波动值超过上限 |
| 4 | 604 | 1024 | 1345 | 800 | 897 | 不合格 | 噪声波动值超过上限 |
| 5 | 604 | 424 | 689 | 232 | 417 | 不合格 | 噪声波动值超过上限 |
| 6 | 604 | 160 | 497 | 288 | 625 | 不合格 | 噪声波动值超过上限 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 10:57:13 | 2026-09-10 10:57:13 | 2026-09-10 10:57:13 | 2026-09-10 10:57:18 | 2026-09-10 10:57:18 | 2026-09-10 10:57:18 | 2026-09-10 10:57:18 | 2026-09-10 10:57:18 | 2026-09-10 10:57:19 | 2026-09-10 10:57:19 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 10:57:13 | 2026-09-10 10:57:13 | 2026-09-10 10:57:13 | 2026-09-10 10:57:18 | 2026-09-10 10:57:18 | 2026-09-10 10:57:18 | 2026-09-10 10:57:18 | 2026-09-10 10:57:18 | 2026-09-10 10:57:19 | 2026-09-10 10:57:19 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 10:57:13 | 2026-09-10 10:57:13 | 2026-09-10 10:57:13 | 2026-09-10 10:57:18 | 2026-09-10 10:57:18 | 2026-09-10 10:57:18 | 2026-09-10 10:57:18 | 2026-09-10 10:57:18 | 2026-09-10 10:57:19 | 2026-09-10 10:57:19 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 10:57:13 | 2026-09-10 10:57:13 | 2026-09-10 10:57:13 | 2026-09-10 10:57:18 | 2026-09-10 10:57:18 | 2026-09-10 10:57:18 | 2026-09-10 10:57:18 | 2026-09-10 10:57:18 | 2026-09-10 10:57:19 | 2026-09-10 10:57:19 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 10:57:13 | 2026-09-10 10:57:13 | 2026-09-10 10:57:13 | 2026-09-10 10:57:18 | 2026-09-10 10:57:18 | 2026-09-10 10:57:18 | 2026-09-10 10:57:18 | 2026-09-10 10:57:18 | 2026-09-10 10:57:19 | 2026-09-10 10:57:19 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 10:57:13 | 2026-09-10 10:57:13 | 2026-09-10 10:57:13 | 2026-09-10 10:57:18 | 2026-09-10 10:57:18 | 2026-09-10 10:57:18 | 2026-09-10 10:57:18 | 2026-09-10 10:57:18 | 2026-09-10 10:57:19 | 2026-09-10 10:57:19 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 112 | 1.303 | 0.959 | 297.8235294117647 | 0.7734494347693248 | 385.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 120 | 1.155 | 0.948 | 4568.35294117647 | 0.9064403930997456 | 5039.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 124 | 1.029 | 0.967 | 5026.1875 | 1.0064326387585258 | 4994.0625 | 合格 | 指标正常 |
| 热源检测 | 2 | 112 | 1.515 | 0.985 | 299.7647058823529 | 0.6601036269430052 | 454.11764705882354 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 120 | 1.771 | 0.92 | 1202.4 | 0.5355663444835419 | 2245.1 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 124 | 2.542 | 0.967 | 855.4375 | 0.5664328429242452 | 1510.21875 | 合格 | 指标正常 |
| 热源检测 | 3 | 112 | 1.312 | 0.966 | 330.6470588235294 | 0.7635153490899212 | 433.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 120 | 0.988 | 0.881 | 5098.882352941177 | 1.0123683165541566 | 5036.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 124 | 1.05 | 0.973 | 5140.8125 | 0.9905584257620097 | 5189.8125 | 合格 | 指标正常 |
| 热源检测 | 4 | 112 | 1.397 | 0.964 | 414.1764705882353 | 0.7175175787221033 | 577.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 120 | 0.994 | 0.922 | 4885 | 1.0217171541116186 | 4781.166666666667 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 124 | 1.007 | 0.957 | 4734.64705882353 | 0.9736179992742228 | 4862.941176470588 | 合格 | 指标正常 |
| 热源检测 | 5 | 112 | 1.207 | 0.971 | 413.375 | 0.8254087108448771 | 500.8125 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 120 | 1.007 | 0.931 | 5127.823529411765 | 0.9983165368758589 | 5136.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 124 | 1.007 | 0.955 | 5054.5 | 1.0022182841138636 | 5043.3125 | 合格 | 指标正常 |
| 热源检测 | 6 | 112 | 1.129 | 0.969 | 341.35 | 0.8966377725242973 | 380.7 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 120 | 1.085 | 0.936 | 981.3181818181819 | 0.7465592364617193 | 1314.4545454545455 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 124 | 2.426 | 0.976 | 1280.2941176470588 | 0.6736513045900523 | 1900.5294117647059 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2531.5 | 3273 | - | 297.8235294117647 | 0.7734494347693248 | 385.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2548 | 3860 | - | 299.7647058823529 | 0.6601036269430052 | 454.11764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2810.5 | 3681 | - | 330.6470588235294 | 0.7635153490899212 | 433.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 3520.5 | 4906.5 | - | 391.1666666666667 | 0.7175175787221033 | 545.1666666666666 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 3307 | 4006.5 | - | 413.375 | 0.8254087108448771 | 500.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 10 | 3413.5 | 3807 | - | 341.35 | 0.8966377725242973 | 380.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 40722.5 | 44646.5 | - | 4790.882352941177 | 0.9121095718589363 | 5252.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 10 | 13687 | 24163.5 | - | 1368.7 | 0.5664328429242452 | 2416.35 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45258.5 | 44935 | - | 5324.529411764706 | 1.0071992878602425 | 5286.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 45657.5 | 45075 | - | 5073.055555555556 | 1.0129229062673322 | 5008.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45431.5 | 45378 | - | 5344.882352941177 | 1.0011789854114328 | 5338.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 11 | 10794.5 | 14459 | - | 981.3181818181819 | 0.7465592364617193 | 1314.4545454545455 | 在线、无火警、无故障、光源就绪、同步正常 |

