================================================================================================
完成时间：2026-09-10 11:00:43（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789009088476-7 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：155.4秒 | 设备：6（A 1 / B 0 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:584 / P3:616 | P2:593 / P3:721 | 84.696 | 614 | 623 | 0.993 | 0.956 | 300.4117647058824 | 0.7737878787878788 | 388.2352941176471 | 0 | 模式已切换，等待首帧同步；P2波动 584 > B上限 250；P3波动 616 > B上限 250 |
| 2 | 1 | A类合格 | P2:184 / P3:176 | P2:433 / P3:273 | 55.293 | 183.5 | 253 | 1.595 | 0.951 | 334.125 | 0.6645121193287756 | 502.8125 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:1080 / P3:448 | P2:1121 / P3:463 | 110.198 | 1068 | 1183 | 1.01 | 0.967 | 352.7647058823529 | 0.7826938136256852 | 450.70588235294116 | 0 | 模式已切换，等待首帧同步；P2波动 1080 > B上限 250；P2绝对值 1121 > B上限 1000；P3波动 448 > B上限 250 |
| 4 | 1 | 不合格 | P2:1088 / P3:944 | P2:1137 / P3:1007 | 103.135 | 1094 | 1193 | 1.028 | 0.962 | 434.3529411764706 | 0.7237087131235911 | 600.1764705882352 | 0 | 模式已切换，等待首帧同步；P2波动 1088 > B上限 250；P2绝对值 1137 > B上限 1000；P3波动 944 > B上限 250；P3绝对值 1007 > B上限 1000 |
| 5 | 1 | 不合格 | P2:424 / P3:240 | P2:641 / P3:369 | 70.79 | 439.5 | 480 | 0.998 | 0.97 | 434.0625 | 0.8307416267942583 | 522.5 | 0 | 模式已切换，等待首帧同步；P2波动 424 > B上限 250 |
| 6 | 1 | 不合格 | P2:192 / P3:456 | P2:465 / P3:769 | 66.147 | 469 | 506 | 1.225 | 0.968 | 420.94117647058823 | 0.9131045042745949 | 461 | 0 | 模式已切换，等待首帧同步；P3波动 456 > B上限 250 |

噪声采集诊断
窗口开始：2026-09-10 10:59:12 | 窗口结束：2026-09-10 10:59:32 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：250 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 792 | 584 | 593 | 616 | 721 | 不合格 | 噪声波动值超过上限 |
| 2 | 792 | 184 | 433 | 176 | 273 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 792 | 1080 | 1121 | 448 | 463 | 不合格 | 噪声波动值超过上限 |
| 4 | 792 | 1088 | 1137 | 944 | 1007 | 不合格 | 噪声波动值超过上限 |
| 5 | 792 | 424 | 641 | 240 | 369 | 不合格 | 噪声波动值超过上限 |
| 6 | 792 | 192 | 465 | 456 | 769 | 不合格 | 噪声波动值超过上限 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-10 11:00:39 | 2026-09-10 11:00:39 | 2026-09-10 11:00:39 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-09-10 11:00:39 | 2026-09-10 11:00:39 | 2026-09-10 11:00:39 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-09-10 11:00:39 | 2026-09-10 11:00:39 | 2026-09-10 11:00:39 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-09-10 11:00:39 | 2026-09-10 11:00:39 | 2026-09-10 11:00:39 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-09-10 11:00:39 | 2026-09-10 11:00:39 | 2026-09-10 11:00:39 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-09-10 11:00:39 | 2026-09-10 11:00:39 | 2026-09-10 11:00:39 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 96 | 1.253 | 0.966 | 300.4117647058824 | 0.7737878787878788 | 388.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 128 | 0.995 | 0.95 | 4669.941176470588 | 0.9154635608856089 | 5101.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 124 | 1.037 | 0.952 | 4998 | 1.0066465256797583 | 4965 | 合格 | 指标正常 |
| 热源检测 | 2 | 96 | 1.453 | 0.953 | 334.125 | 0.6645121193287756 | 502.8125 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 128 | 1.44 | 0.933 | 1182.35 | 0.5358850590341514 | 2206.35 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 124 | 2.662 | 0.964 | 1572.9411764705883 | 0.5651843084206967 | 2783.0588235294117 | 合格 | 指标正常 |
| 热源检测 | 3 | 96 | 1.273 | 0.989 | 352.7647058823529 | 0.7826938136256852 | 450.70588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 128 | 1.005 | 0.931 | 5098.35294117647 | 1.0127599906520215 | 5034.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 124 | 0.975 | 0.976 | 5135.1875 | 0.9907751302334555 | 5183 | 合格 | 指标正常 |
| 热源检测 | 4 | 96 | 1.354 | 0.989 | 434.3529411764706 | 0.7237087131235911 | 600.1764705882352 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 128 | 1.02 | 0.941 | 4884.222222222223 | 1.021174776114202 | 4782.944444444444 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 124 | 1.015 | 0.958 | 4728.588235294118 | 0.9732196905494079 | 4858.705882352941 | 合格 | 指标正常 |
| 热源检测 | 5 | 96 | 1.203 | 0.971 | 434.0625 | 0.8307416267942583 | 522.5 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 128 | 0.998 | 0.958 | 5148.882352941177 | 1.0014644806242348 | 5141.35294117647 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 124 | 0.993 | 0.977 | 5077.1875 | 1.0022454443388893 | 5065.8125 | 合格 | 指标正常 |
| 热源检测 | 6 | 96 | 1.107 | 0.964 | 420.94117647058823 | 0.9131045042745949 | 461 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 128 | 1.241 | 0.95 | 1125.7894736842106 | 0.749605747327843 | 1501.842105263158 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 124 | 2.086 | 0.991 | 1264.764705882353 | 0.6738857895066759 | 1876.8235294117646 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2553.5 | 3300 | - | 300.4117647058824 | 0.7737878787878788 | 388.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 2673 | 4022.5 | - | 334.125 | 0.6645121193287756 | 502.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2998.5 | 3831 | - | 352.7647058823529 | 0.7826938136256852 | 450.70588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3692 | 5101.5 | - | 434.3529411764706 | 0.7237087131235911 | 600.1764705882352 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 3472.5 | 4180 | - | 434.0625 | 0.8307416267942583 | 522.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 3578 | 3918.5 | - | 397.55555555555554 | 0.9131045042745949 | 435.3888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41548.5 | 45115 | - | 4888.058823529412 | 0.9209464701318851 | 5307.64705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 10 | 13370 | 23656 | - | 1337 | 0.5651843084206967 | 2365.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45252.5 | 44914 | - | 5323.823529411765 | 1.0075366255510532 | 5284 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 45625 | 45080 | - | 5069.444444444444 | 1.0120896184560781 | 5008.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45633 | 45567.5 | - | 5368.588235294118 | 1.0014374279914413 | 5360.882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 10750.5 | 15953 | - | 1131.6315789473683 | 0.6738857895066759 | 1679.2631578947369 | 在线、无火警、无故障、光源就绪、同步正常 |

