================================================================================================
完成时间：2026-09-10 11:03:23（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789009249436-8 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.5秒 | 设备：6（A 1 / B 0 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:352 / P3:408 | P2:481 / P3:625 | 65.281 | 408 | 485 | 1.044 | 0.961 | 312.29411764705884 | 0.7733430444282593 | 403.8235294117647 | 0 | 模式已切换，等待首帧同步；P2波动 352 > B上限 250；P3波动 408 > B上限 250 |
| 2 | 1 | A类合格 | P2:168 / P3:152 | P2:449 / P3:241 | 53.296 | 168 | 207 | 1.777 | 0.94 | 294.8421052631579 | 0.6637440758293839 | 444.2105263157895 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:680 / P3:352 | P2:1105 / P3:465 | 87.448 | 646 | 1083 | 0.993 | 0.945 | 336.8888888888889 | 0.7720906544435956 | 436.3333333333333 | 0 | 模式已切换，等待首帧同步；P2波动 680 > B上限 250；P2绝对值 1105 > B上限 1000；P3波动 352 > B上限 250 |
| 4 | 1 | 不合格 | P2:872 / P3:784 | P2:1665 / P3:1249 | 102.999 | 839 | 1417 | 1.003 | 0.965 | 453.29411764705884 | 0.7182402833442073 | 631.1176470588235 | 0 | 模式已切换，等待首帧同步；P2波动 872 > B上限 250；P2绝对值 1665 > B上限 1000；P3波动 784 > B上限 250；P3绝对值 1249 > B上限 1000 |
| 5 | 1 | 不合格 | P2:440 / P3:280 | P2:833 / P3:465 | 69.166 | 405 | 587 | 0.998 | 0.956 | 449 | 0.8193430656934306 | 548 | 0 | 模式已切换，等待首帧同步；P2波动 440 > B上限 250；P3波动 280 > B上限 250 |
| 6 | 1 | 不合格 | P2:304 / P3:488 | P2:625 / P3:817 | 65.644 | 484.5 | 569 | 1.255 | 0.955 | 223.02941176470588 | 0.8944326492097193 | 249.35294117647058 | 0 | 模式已切换，等待首帧同步；P2波动 304 > B上限 250；P3波动 488 > B上限 250 |

噪声采集诊断
窗口开始：2026-09-10 11:01:53 | 窗口结束：2026-09-10 11:02:13 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：250 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 828 | 352 | 481 | 408 | 625 | 不合格 | 噪声波动值超过上限 |
| 2 | 828 | 168 | 449 | 152 | 241 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 828 | 680 | 1105 | 352 | 465 | 不合格 | 噪声波动值超过上限 |
| 4 | 828 | 872 | 1665 | 784 | 1249 | 不合格 | 噪声波动值超过上限 |
| 5 | 828 | 440 | 833 | 280 | 465 | 不合格 | 噪声波动值超过上限 |
| 6 | 828 | 304 | 625 | 488 | 817 | 不合格 | 噪声波动值超过上限 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-10 11:03:19 | 2026-09-10 11:03:19 | 2026-09-10 11:03:19 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-09-10 11:03:19 | 2026-09-10 11:03:19 | 2026-09-10 11:03:19 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-09-10 11:03:19 | 2026-09-10 11:03:19 | 2026-09-10 11:03:19 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-09-10 11:03:19 | 2026-09-10 11:03:19 | 2026-09-10 11:03:19 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-09-10 11:03:19 | 2026-09-10 11:03:19 | 2026-09-10 11:03:19 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-09-10 11:03:19 | 2026-09-10 11:03:19 | 2026-09-10 11:03:19 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 104 | 1.264 | 0.968 | 312.29411764705884 | 0.7733430444282593 | 403.8235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 132 | 1.048 | 0.955 | 4797.235294117647 | 0.9403632170654367 | 5101.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 136 | 1.005 | 0.96 | 4695.058823529412 | 1.006545014313278 | 4664.529411764706 | 合格 | 指标正常 |
| 热源检测 | 2 | 100 | 1.435 | 0.966 | 294.8421052631579 | 0.6637440758293839 | 444.2105263157895 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 132 | 1.878 | 0.885 | 995.875 | 0.5351529264251489 | 1860.9166666666667 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 136 | 2.483 | 0.97 | 1590.764705882353 | 0.5648196495331983 | 2816.4117647058824 | 合格 | 指标正常 |
| 热源检测 | 3 | 100 | 1.281 | 0.966 | 336.8888888888889 | 0.7720906544435956 | 436.3333333333333 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 132 | 0.988 | 0.896 | 5134 | 1.027731003379532 | 4995.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 136 | 0.959 | 0.97 | 4788.588235294118 | 0.9908348446305335 | 4832.882352941177 | 合格 | 指标正常 |
| 热源检测 | 4 | 100 | 1.408 | 0.989 | 453.29411764705884 | 0.7182402833442073 | 631.1176470588235 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 132 | 0.995 | 0.923 | 4618.789473684211 | 1.0199913990492462 | 4528.263157894737 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 136 | 1.008 | 0.98 | 2429.6060606060605 | 0.9737426978709968 | 2495.121212121212 | 合格 | 指标正常 |
| 热源检测 | 5 | 100 | 1.219 | 0.978 | 449 | 0.8193430656934306 | 548 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 132 | 0.998 | 0.939 | 5150.823529411765 | 1.0013952105395576 | 5143.64705882353 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 136 | 0.991 | 0.953 | 4769.235294117647 | 1.0022498300265776 | 4758.529411764706 | 合格 | 指标正常 |
| 热源检测 | 6 | 100 | 1.158 | 0.95 | 223.02941176470588 | 0.8944326492097193 | 249.35294117647058 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 132 | 1.356 | 0.939 | 1131.3157894736842 | 0.7379750746729838 | 1533 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 136 | 2.446 | 0.97 | 660.5151515151515 | 0.671213894192277 | 984.060606060606 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2654.5 | 3432.5 | - | 312.29411764705884 | 0.7733430444282593 | 403.8235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9.5 | 2801 | 4220 | - | 294.8421052631579 | 0.6637440758293839 | 444.2105263157895 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 3032 | 3927 | - | 336.8888888888889 | 0.7720906544435956 | 436.3333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3853 | 5364.5 | - | 453.29411764705884 | 0.7182402833442073 | 631.1176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 3592 | 4384 | - | 449 | 0.8193430656934306 | 548 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 17.5 | 3791.5 | 4239 | - | 216.65714285714284 | 0.8944326492097193 | 242.22857142857143 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 42605.5 | 45096.5 | - | 5012.411764705882 | 0.9447628973423658 | 5305.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 12 | 13521.5 | 23939.5 | - | 1126.7916666666667 | 0.5648196495331983 | 1994.9583333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45544 | 44575.5 | - | 5358.117647058823 | 1.0217271819721596 | 5244.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45546.5 | 45018 | - | 4794.368421052632 | 1.0117397485450264 | 4738.736842105263 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45618.5 | 45555 | - | 5366.882352941177 | 1.001393919438042 | 5359.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 10898.5 | 16237 | - | 1147.2105263157894 | 0.671213894192277 | 1709.157894736842 | 在线、无火警、无故障、光源就绪、同步正常 |

