================================================================================================
完成时间：2026-09-10 11:41:13（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789011522624-6 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：150.6秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:152 | P2:239 / P3:193 | 62.228 | 195.5 | 262 | 1.093 | 0.958 | 165.47368421052633 | 0.7517934002869441 | 220.10526315789474 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:152 / P3:152 | P2:417 / P3:257 | 56.213 | 187 | 214 | 1.666 | 0.946 | 176.94117647058823 | 0.631667366652667 | 280.11764705882354 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:352 / P3:280 | P2:415 / P3:303 | 78.155 | 352 | 461 | 0.991 | 0.964 | 210.94117647058823 | 0.7467721782590587 | 282.47058823529414 | 0 | 噪声波动值超过上限；P2波动 352 > B上限 250；P3波动 280 > B上限 250 |
| 4 | 1 | A类合格 | P2:168 / P3:176 | P2:321 / P3:241 | 65.779 | 233 | 294 | 1 | 0.951 | 270.8235294117647 | 0.7206135545468775 | 375.8235294117647 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:184 | P2:321 / P3:257 | 62.025 | 182 | 254 | 0.999 | 0.959 | 208.26315789473685 | 0.820784069695084 | 253.73684210526315 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:192 / P3:184 | P2:497 / P3:513 | 61.22 | 205 | 264 | 1.232 | 0.959 | 244.61111111111111 | 0.872572334522394 | 280.3333333333333 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-10 11:39:42 | 窗口结束：2026-09-10 11:40:01 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：250 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 772 | 184 | 239 | 152 | 193 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 772 | 152 | 417 | 152 | 257 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 772 | 352 | 415 | 280 | 303 | 不合格 | 噪声波动值超过上限 |
| 4 | 772 | 168 | 321 | 176 | 241 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 772 | 184 | 321 | 184 | 257 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 772 | 192 | 497 | 184 | 513 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 11:40:27 | 2026-09-10 11:40:27 | 2026-09-10 11:40:27 | 2026-09-10 11:40:32 | 2026-09-10 11:40:32 | 2026-09-10 11:40:32 | 2026-09-10 11:40:32 | 2026-09-10 11:40:32 | 2026-09-10 11:40:33 | 2026-09-10 11:40:33 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 11:40:27 | 2026-09-10 11:40:27 | 2026-09-10 11:40:27 | 2026-09-10 11:40:32 | 2026-09-10 11:40:32 | 2026-09-10 11:40:32 | 2026-09-10 11:40:32 | 2026-09-10 11:40:32 | 2026-09-10 11:40:33 | 2026-09-10 11:40:33 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 11:40:27 | 2026-09-10 11:40:27 | 2026-09-10 11:40:27 | 2026-09-10 11:40:32 | 2026-09-10 11:40:32 | 2026-09-10 11:40:32 | 2026-09-10 11:40:32 | 2026-09-10 11:40:32 | 2026-09-10 11:40:33 | 2026-09-10 11:40:33 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 11:40:27 | 2026-09-10 11:40:27 | 2026-09-10 11:40:27 | 2026-09-10 11:40:32 | 2026-09-10 11:40:32 | 2026-09-10 11:40:32 | 2026-09-10 11:40:32 | 2026-09-10 11:40:32 | 2026-09-10 11:40:33 | 2026-09-10 11:40:33 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 11:40:27 | 2026-09-10 11:40:27 | 2026-09-10 11:40:27 | 2026-09-10 11:40:32 | 2026-09-10 11:40:32 | 2026-09-10 11:40:32 | 2026-09-10 11:40:32 | 2026-09-10 11:40:32 | 2026-09-10 11:40:33 | 2026-09-10 11:40:33 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 11:40:27 | 2026-09-10 11:40:27 | 2026-09-10 11:40:27 | 2026-09-10 11:40:32 | 2026-09-10 11:40:32 | 2026-09-10 11:40:32 | 2026-09-10 11:40:32 | 2026-09-10 11:40:32 | 2026-09-10 11:40:33 | 2026-09-10 11:40:33 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 104 | 1.344 | 0.967 | 165.47368421052633 | 0.7517934002869441 | 220.10526315789474 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 140 | 1.1 | 0.94 | 4690.882352941177 | 0.9161037588456943 | 5120.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 132 | 1.028 | 0.97 | 4728 | 1.0063856960408684 | 4698 | 合格 | 指标正常 |
| 热源检测 | 2 | 104 | 1.549 | 0.954 | 176.94117647058823 | 0.631667366652667 | 280.11764705882354 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 140 | 1.453 | 0.923 | 731.375 | 0.5355116236500091 | 1365.75 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 132 | 2.565 | 0.961 | 835.25 | 0.5664632078670736 | 1474.5 | 合格 | 指标正常 |
| 热源检测 | 3 | 104 | 1.338 | 0.984 | 210.94117647058823 | 0.7467721782590587 | 282.47058823529414 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 140 | 0.987 | 0.932 | 5067.058823529412 | 1.0139604962685689 | 4997.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 132 | 1.008 | 0.973 | 5126.125 | 0.9899219098885979 | 5178.3125 | 合格 | 指标正常 |
| 热源检测 | 4 | 104 | 1.394 | 0.956 | 270.8235294117647 | 0.7206135545468775 | 375.8235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 140 | 0.993 | 0.917 | 4864.722222222223 | 1.0226688778847053 | 4756.888888888889 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 132 | 1.01 | 0.978 | 4721.411764705882 | 0.973605046094129 | 4849.411764705882 | 合格 | 指标正常 |
| 热源检测 | 5 | 104 | 1.249 | 0.966 | 208.26315789473685 | 0.820784069695084 | 253.73684210526315 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 140 | 0.999 | 0.95 | 5415.0625 | 1.0009010778277092 | 5410.1875 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 132 | 1.004 | 0.961 | 5115.125 | 1.0029656862745098 | 5100 | 合格 | 指标正常 |
| 热源检测 | 6 | 104 | 1.135 | 0.967 | 244.61111111111111 | 0.872572334522394 | 280.3333333333333 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 140 | 1.14 | 0.95 | 1143.2105263157894 | 0.7434115955917585 | 1537.7894736842106 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 132 | 2.483 | 0.961 | 1219 | 0.6740599655935119 | 1808.4444444444443 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 1572 | 2091 | - | 165.47368421052633 | 0.7517934002869441 | 220.10526315789474 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1504 | 2381 | - | 176.94117647058823 | 0.631667366652667 | 280.11764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 1793 | 2401 | - | 210.94117647058823 | 0.7467721782590587 | 282.47058823529414 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2302 | 3194.5 | - | 270.8235294117647 | 0.7206135545468775 | 375.8235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 1978.5 | 2410.5 | - | 208.26315789473685 | 0.820784069695084 | 253.73684210526315 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 2201.5 | 2523 | - | 244.61111111111111 | 0.872572334522394 | 280.3333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41761.5 | 45315 | - | 4913.117647058823 | 0.921582257530619 | 5331.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16 | 13100.5 | 22997 | - | 818.78125 | 0.5696612601643692 | 1437.3125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45029.5 | 44637 | - | 5297.588235294118 | 1.0087931536617605 | 5251.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 45484 | 44855 | - | 5053.777777777777 | 1.0140229628803923 | 4983.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 45213.5 | 45160 | - | 5651.6875 | 1.0011846767050487 | 5645 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 10860.5 | 15883.5 | - | 1143.2105263157894 | 0.6837598766015047 | 1671.9473684210527 | 在线、无火警、无故障、光源就绪、同步正常 |

