================================================================================================
完成时间：2026-09-10 11:44:16（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789011705885-8 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：150.4秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:168 | P2:255 / P3:225 | 58.77 | 203 | 247 | 1.04 | 0.972 | 230.47058823529412 | 0.773696682464455 | 297.88235294117646 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:184 / P3:160 | P2:417 / P3:257 | 58.59 | 200 | 241 | 1.71 | 0.946 | 217.05882352941177 | 0.6486201441378098 | 334.6470588235294 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:152 / P3:160 | P2:207 / P3:191 | 51.62 | 168.5 | 177 | 0.93 | 0.948 | 254.64705882352942 | 0.7570828961175237 | 336.3529411764706 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:336 / P3:160 | P2:497 / P3:209 | 71.937 | 335 | 380 | 1.003 | 0.96 | 314.94444444444446 | 0.7153312302839117 | 440.27777777777777 | 0 | 噪声波动值超过上限；P2波动 336 > B上限 250 |
| 5 | 1 | 不合格 | P2:504 / P3:352 | P2:689 / P3:449 | 101.614 | 502 | 518 | 0.998 | 0.947 | 318.5 | 0.8373315806769636 | 380.375 | 0 | 噪声波动值超过上限；P2波动 504 > B上限 250；P3波动 352 > B上限 250 |
| 6 | 1 | A类合格 | P2:160 / P3:152 | P2:449 / P3:481 | 57.35 | 181 | 225 | 1.35 | 0.966 | 253.33333333333334 | 0.8802117802779617 | 287.8095238095238 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-10 11:42:45 | 窗口结束：2026-09-10 11:43:05 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：250 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 752 | 184 | 255 | 168 | 225 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 752 | 184 | 417 | 160 | 257 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 752 | 152 | 207 | 160 | 191 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 752 | 336 | 497 | 160 | 209 | 不合格 | 噪声波动值超过上限 |
| 5 | 752 | 504 | 689 | 352 | 449 | 不合格 | 噪声波动值超过上限 |
| 6 | 752 | 160 | 449 | 152 | 481 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 11:43:30 | 2026-09-10 11:43:30 | 2026-09-10 11:43:30 | 2026-09-10 11:43:36 | 2026-09-10 11:43:36 | 2026-09-10 11:43:36 | 2026-09-10 11:43:36 | 2026-09-10 11:43:36 | 2026-09-10 11:43:36 | 2026-09-10 11:43:36 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 11:43:30 | 2026-09-10 11:43:30 | 2026-09-10 11:43:30 | 2026-09-10 11:43:36 | 2026-09-10 11:43:36 | 2026-09-10 11:43:36 | 2026-09-10 11:43:36 | 2026-09-10 11:43:36 | 2026-09-10 11:43:36 | 2026-09-10 11:43:36 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 11:43:30 | 2026-09-10 11:43:30 | 2026-09-10 11:43:30 | 2026-09-10 11:43:36 | 2026-09-10 11:43:36 | 2026-09-10 11:43:36 | 2026-09-10 11:43:36 | 2026-09-10 11:43:36 | 2026-09-10 11:43:36 | 2026-09-10 11:43:36 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 11:43:30 | 2026-09-10 11:43:30 | 2026-09-10 11:43:30 | 2026-09-10 11:43:36 | 2026-09-10 11:43:36 | 2026-09-10 11:43:36 | 2026-09-10 11:43:36 | 2026-09-10 11:43:36 | 2026-09-10 11:43:36 | 2026-09-10 11:43:36 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 11:43:31 | 2026-09-10 11:43:31 | 2026-09-10 11:43:31 | 2026-09-10 11:43:36 | 2026-09-10 11:43:36 | 2026-09-10 11:43:36 | 2026-09-10 11:43:36 | 2026-09-10 11:43:36 | 2026-09-10 11:43:36 | 2026-09-10 11:43:36 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 11:43:30 | 2026-09-10 11:43:30 | 2026-09-10 11:43:30 | 2026-09-10 11:43:36 | 2026-09-10 11:43:36 | 2026-09-10 11:43:36 | 2026-09-10 11:43:36 | 2026-09-10 11:43:36 | 2026-09-10 11:43:36 | 2026-09-10 11:43:36 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 100 | 1.32 | 0.979 | 230.47058823529412 | 0.773696682464455 | 297.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 132 | 1.04 | 0.958 | 5045.705882352941 | 0.950701025214741 | 5307.35294117647 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 124 | 0.955 | 0.977 | 4708.470588235294 | 1.006462969948447 | 4678.235294117647 | 合格 | 指标正常 |
| 热源检测 | 2 | 104 | 1.61 | 0.985 | 217.05882352941177 | 0.6486201441378098 | 334.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 132 | 1.71 | 0.901 | 1235.4545454545455 | 0.5628261409757309 | 2195.090909090909 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 124 | 1.508 | 0.957 | 1598.8235294117646 | 0.5628261409757309 | 2840.705882352941 | 合格 | 指标正常 |
| 热源检测 | 3 | 104 | 1.301 | 0.957 | 254.64705882352942 | 0.7570828961175237 | 336.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 132 | 0.93 | 0.918 | 5320.235294117647 | 1.007620320855615 | 5280 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 124 | 1.011 | 0.965 | 5131.9375 | 0.9903988806735258 | 5181.6875 | 合格 | 指标正常 |
| 热源检测 | 4 | 104 | 1.469 | 0.946 | 314.94444444444446 | 0.7153312302839117 | 440.27777777777777 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 132 | 1.003 | 0.962 | 2831 | 0.9975005230183112 | 2838.09375 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 124 | 1.101 | 0.969 | 2493.96875 | 0.9743016896181268 | 2559.75 | 合格 | 指标正常 |
| 热源检测 | 5 | 104 | 1.231 | 0.958 | 318.5 | 0.8373315806769636 | 380.375 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 132 | 0.998 | 0.933 | 5688.0625 | 1.0013643615558123 | 5680.3125 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 124 | 1.004 | 0.949 | 5056.3125 | 1.0024037567992863 | 5044.1875 | 合格 | 指标正常 |
| 热源检测 | 6 | 100 | 1.146 | 0.978 | 253.33333333333334 | 0.8802117802779617 | 287.8095238095238 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 132 | 1.478 | 0.944 | 1210.3333333333333 | 0.6710404731103308 | 1803.6666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 124 | 1.261 | 0.977 | 1287.8235294117646 | 0.6710703776360961 | 1919.0588235294117 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 1959 | 2532 | - | 230.47058823529412 | 0.773696682464455 | 297.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1845 | 2844.5 | - | 217.05882352941177 | 0.6486201441378098 | 334.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2164.5 | 2859 | - | 254.64705882352942 | 0.7570828961175237 | 336.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 2834.5 | 3962.5 | - | 314.94444444444446 | 0.7153312302839117 | 440.27777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 2548 | 3043 | - | 318.5 | 0.8373315806769636 | 380.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 10.5 | 2660 | 3022 | - | 253.33333333333334 | 0.8802117802779617 | 287.8095238095238 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 42888.5 | 45112.5 | - | 5045.705882352941 | 0.950701025214741 | 5307.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 11 | 13590 | 24146 | - | 1235.4545454545455 | 0.5628261409757309 | 2195.090909090909 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45222 | 44880 | - | 5320.235294117647 | 1.007620320855615 | 5280 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16 | 45296 | 45409.5 | - | 2831 | 0.9975005230183112 | 2838.09375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 45504.5 | 45442.5 | - | 5688.0625 | 1.0013643615558123 | 5680.3125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 10946.5 | 16312 | - | 1216.2777777777778 | 0.6710703776360961 | 1812.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |

