================================================================================================
完成时间：2026-09-10 11:48:55（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789011984753-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：150.4秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:152 / P3:144 | P2:175 / P3:209 | 48.193 | 154 | 182 | 1.136 | 0.96 | 290.6470588235294 | 0.8088066786708136 | 359.3529411764706 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:160 / P3:192 | P2:433 / P3:321 | 50.035 | 170 | 216 | 1.515 | 0.956 | 245.52941176470588 | 0.6694466720128308 | 366.7647058823529 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:184 | P2:223 / P3:223 | 54.184 | 171 | 206 | 0.993 | 0.935 | 284.1764705882353 | 0.7550797124101282 | 376.3529411764706 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:168 | P2:353 / P3:257 | 54.796 | 176 | 199 | 1.002 | 0.96 | 340.3529411764706 | 0.7075944723003547 | 481 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:232 / P3:192 | P2:433 / P3:337 | 55.722 | 241.5 | 245 | 0.999 | 0.949 | 326.4375 | 0.8166041275797373 | 399.75 | 0 | P2 噪声波动值超过上限 |
| 6 | 1 | A类合格 | P2:168 / P3:176 | P2:497 / P3:529 | 52.26 | 175 | 195 | 1.029 | 0.969 | 278.8 | 0.8839568801521877 | 315.4 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-10 11:47:23 | 窗口结束：2026-09-10 11:47:44 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：250 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 844 | 152 | 175 | 144 | 209 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 844 | 160 | 433 | 192 | 321 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 844 | 176 | 223 | 184 | 223 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 844 | 168 | 353 | 168 | 257 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 844 | 232 | 433 | 192 | 337 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 844 | 168 | 497 | 176 | 529 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 11:48:09 | 2026-09-10 11:48:09 | 2026-09-10 11:48:09 | 2026-09-10 11:48:15 | 2026-09-10 11:48:15 | 2026-09-10 11:48:15 | 2026-09-10 11:48:15 | 2026-09-10 11:48:15 | 2026-09-10 11:48:15 | 2026-09-10 11:48:15 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 11:48:09 | 2026-09-10 11:48:09 | 2026-09-10 11:48:09 | 2026-09-10 11:48:15 | 2026-09-10 11:48:15 | 2026-09-10 11:48:15 | 2026-09-10 11:48:15 | 2026-09-10 11:48:15 | 2026-09-10 11:48:15 | 2026-09-10 11:48:15 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 11:48:09 | 2026-09-10 11:48:09 | 2026-09-10 11:48:09 | 2026-09-10 11:48:15 | 2026-09-10 11:48:15 | 2026-09-10 11:48:15 | 2026-09-10 11:48:15 | 2026-09-10 11:48:15 | 2026-09-10 11:48:15 | 2026-09-10 11:48:15 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 11:48:09 | 2026-09-10 11:48:09 | 2026-09-10 11:48:09 | 2026-09-10 11:48:15 | 2026-09-10 11:48:15 | 2026-09-10 11:48:15 | 2026-09-10 11:48:15 | 2026-09-10 11:48:15 | 2026-09-10 11:48:15 | 2026-09-10 11:48:15 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 11:48:09 | 2026-09-10 11:48:09 | 2026-09-10 11:48:09 | 2026-09-10 11:48:15 | 2026-09-10 11:48:15 | 2026-09-10 11:48:15 | 2026-09-10 11:48:15 | 2026-09-10 11:48:15 | 2026-09-10 11:48:15 | 2026-09-10 11:48:15 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 11:48:09 | 2026-09-10 11:48:09 | 2026-09-10 11:48:09 | 2026-09-10 11:48:15 | 2026-09-10 11:48:15 | 2026-09-10 11:48:15 | 2026-09-10 11:48:15 | 2026-09-10 11:48:15 | 2026-09-10 11:48:15 | 2026-09-10 11:48:15 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 84 | 1.191 | 0.979 | 290.6470588235294 | 0.8088066786708136 | 359.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 120 | 1.136 | 0.964 | 4826.764705882353 | 0.9548940428948808 | 5054.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 128 | 1.007 | 0.944 | 5017.0625 | 1.0065327515297422 | 4984.5 | 合格 | 指标正常 |
| 热源检测 | 2 | 84 | 1.494 | 0.981 | 245.52941176470588 | 0.6694466720128308 | 366.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 120 | 1.59 | 0.924 | 1401.4117647058824 | 0.5341584269410999 | 2623.5882352941176 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 128 | 2.67 | 0.966 | 1581.0588235294117 | 0.5627368465129913 | 2809.5882352941176 | 合格 | 指标正常 |
| 热源检测 | 3 | 84 | 1.343 | 0.965 | 284.1764705882353 | 0.7550797124101282 | 376.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 120 | 0.987 | 0.894 | 4564.0526315789475 | 1.0127059757792336 | 4506.789473684211 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 128 | 0.957 | 0.948 | 5142.75 | 0.990287756796765 | 5193.1875 | 合格 | 指标正常 |
| 热源检测 | 4 | 84 | 1.482 | 0.987 | 340.3529411764706 | 0.7075944723003547 | 481 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 120 | 0.994 | 0.914 | 2560.0882352941176 | 1.0061378768263363 | 2544.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 128 | 1.009 | 0.977 | 4751.705882352941 | 0.9734051526763551 | 4881.529411764706 | 合格 | 指标正常 |
| 热源检测 | 5 | 84 | 1.232 | 0.962 | 326.4375 | 0.8166041275797373 | 399.75 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 120 | 0.999 | 0.938 | 5142.588235294118 | 1.0010993037742764 | 5136.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 128 | 0.992 | 0.947 | 5066.625 | 1.0024732273143224 | 5054.125 | 合格 | 指标正常 |
| 热源检测 | 6 | 84 | 1.142 | 0.986 | 278.8 | 0.8839568801521877 | 315.4 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 120 | 1.01 | 0.954 | 1140.6315789473683 | 0.7402903501280956 | 1540.7894736842106 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 128 | 1.966 | 0.972 | 1217.2222222222222 | 0.6721683642164683 | 1810.888888888889 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2470.5 | 3054.5 | - | 290.6470588235294 | 0.8088066786708136 | 359.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2087 | 3117.5 | - | 245.52941176470588 | 0.6694466720128308 | 366.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2415.5 | 3199 | - | 284.1764705882353 | 0.7550797124101282 | 376.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2893 | 4088.5 | - | 340.3529411764706 | 0.7075944723003547 | 481 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 2611.5 | 3198 | - | 326.4375 | 0.8166041275797373 | 399.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 10 | 2788 | 3154 | - | 278.8 | 0.8839568801521877 | 315.4 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41027.5 | 42965.5 | - | 4826.764705882353 | 0.9548940428948808 | 5054.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 11912 | 22300.5 | - | 1401.4117647058824 | 0.5341584269410999 | 2623.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 43358.5 | 42814.5 | - | 4564.0526315789475 | 1.0127059757792336 | 4506.789473684211 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 17 | 43521.5 | 43256 | - | 2560.0882352941176 | 1.0061378768263363 | 2544.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43712 | 43664 | - | 5142.588235294118 | 1.0010993037742764 | 5136.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 10836 | 14637.5 | - | 1140.6315789473683 | 0.7402903501280956 | 1540.7894736842106 | 在线、无火警、无故障、光源就绪、同步正常 |

