================================================================================================
完成时间：2026-09-10 13:35:37（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789018387502-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：150.3秒 | 设备：6（A 2 / B 0 / NG 4 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:144 / P3:136 | P2:225 / P3:305 | 84.348 | 192.5 | 277 | 0 | 0 | 0.9948437692972706 | 1.9484186974662878 | 0.510590342102013 | 0 | 模式已切换，等待首帧同步 |
| 2 | 1 | 不合格 | P2:160 / P3:144 | P2:481 / P3:305 | 46.744 | 148.5 | 192 | 1.581 | 0.976 | 144.35294117647058 | 0.6162732295328981 | 234.23529411764707 | 0 | 模式已切换，等待首帧同步 |
| 3 | 1 | A类合格 | P2:176 / P3:184 | P2:193 / P3:209 | 51.489 | 183 | 226 | 0.944 | 0.952 | 192.05882352941177 | 0.7628504672897196 | 251.76470588235293 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:168 / P3:168 | P2:417 / P3:321 | 51.135 | 173.5 | 192 | 1.426 | 0.972 | 258.7647058823529 | 0.7090586718246292 | 364.94117647058823 | 0 | 模式已切换，等待首帧同步 |
| 5 | 1 | 不合格 | P2:192 / P3:192 | P2:465 / P3:401 | 52.929 | 164.5 | 203 | 1.229 | 0.973 | 238.5625 | 0.8129925452609159 | 293.4375 | 0 | 模式已切换，等待首帧同步 |
| 6 | 1 | A类合格 | P2:168 / P3:176 | P2:545 / P3:593 | 52.329 | 172 | 176 | 1.233 | 0.963 | 200.38095238095238 | 0.8761190922340204 | 228.71428571428572 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-10 13:34:07 | 窗口结束：2026-09-10 13:34:26 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：200 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 652 | 144 | 225 | 136 | 305 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 920 | 160 | 481 | 144 | 305 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 920 | 176 | 193 | 184 | 209 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 920 | 168 | 417 | 168 | 321 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 920 | 192 | 465 | 192 | 401 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 920 | 168 | 545 | 176 | 593 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-10 13:35:33 | 2026-09-10 13:35:33 | 2026-09-10 13:35:33 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-09-10 13:35:33 | 2026-09-10 13:35:33 | 2026-09-10 13:35:33 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-09-10 13:34:52 | 2026-09-10 13:34:52 | 2026-09-10 13:34:52 | 2026-09-10 13:34:57 | 2026-09-10 13:34:57 | 2026-09-10 13:34:57 | 2026-09-10 13:34:57 | 2026-09-10 13:34:57 | 2026-09-10 13:34:57 | 2026-09-10 13:34:57 | 1 | - |
| 4 | 模式切换成功 | 2026-09-10 13:35:33 | 2026-09-10 13:35:33 | 2026-09-10 13:35:33 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-09-10 13:35:33 | 2026-09-10 13:35:33 | 2026-09-10 13:35:33 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-09-10 13:34:52 | 2026-09-10 13:34:52 | 2026-09-10 13:34:52 | 2026-09-10 13:34:57 | 2026-09-10 13:34:57 | 2026-09-10 13:34:57 | 2026-09-10 13:34:57 | 2026-09-10 13:34:57 | 2026-09-10 13:34:57 | 2026-09-10 13:34:57 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 164 | 1.581 | 0.976 | 144.35294117647058 | 0.6162732295328981 | 234.23529411764707 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 3 | 164 | 1.306 | 0.979 | 192.05882352941177 | 0.7628504672897196 | 251.76470588235293 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 208 | 0.944 | 0.915 | 5263.823529411765 | 1.0593325678027299 | 4969 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 208 | 0.988 | 0.961 | 5127.4375 | 0.9904383624488416 | 5176.9375 | 合格 | 指标正常 |
| 热源检测 | 4 | 164 | 1.426 | 0.972 | 258.7647058823529 | 0.7090586718246292 | 364.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 5 | 164 | 1.229 | 0.973 | 238.5625 | 0.8129925452609159 | 293.4375 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 6 | 164 | 1.149 | 0.969 | 200.38095238095238 | 0.8761190922340204 | 228.71428571428572 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 208 | 1.324 | 0.945 | 1166.8947368421052 | 0.7384671751657063 | 1580.157894736842 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 208 | 1.824 | 0.977 | 1323.3529411764705 | 0.672737059298466 | 1967.1176470588234 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16194 | 16110.5 | 8268.5 | - | 0.9948437692972706 | 1.9484186974662878 | 0.510590342102013 | 在线、无火警、无故障、光源就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1227 | 1991 | - | 144.35294117647058 | 0.6162732295328981 | 234.23529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 1632.5 | 2140 | - | 192.05882352941177 | 0.7628504672897196 | 251.76470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2199.5 | 3102 | - | 258.7647058823529 | 0.7090586718246292 | 364.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 1908.5 | 2347.5 | - | 238.5625 | 0.8129925452609159 | 293.4375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 10.5 | 2104 | 2401.5 | - | 200.38095238095238 | 0.8761190922340204 | 228.71428571428572 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16194 | 16110.5 | 8268.5 | - | 0.9948437692972706 | 1.9484186974662878 | 0.510590342102013 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 1227 | 1991 | - | 144.35294117647058 | 0.6162732295328981 | 234.23529411764707 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 44742.5 | 42236.5 | - | 5263.823529411765 | 1.0593325678027299 | 4969 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 2199.5 | 3102 | - | 258.7647058823529 | 0.7090586718246292 | 364.94117647058823 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 1908.5 | 2347.5 | - | 238.5625 | 0.8129925452609159 | 293.4375 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 11248.5 | 16720.5 | - | 1184.0526315789473 | 0.672737059298466 | 1760.0526315789473 | 在线、无火警、无故障、光源就绪、同步正常 |

