================================================================================================
完成时间：2026-09-10 13:38:34（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789018564571-6 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：150.2秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_READ_FAILED；RELAY:ALARM_COMMAND_FAILED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_READ_FAILED；RELAY:ALARM_COMMAND_FAILED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0.9948437692972706 | 1.9484186974662878 | 0.510590342102013 | 0 | 模式已切换，等待首帧同步；P2波动 0 < 下限 50；P3波动 0 < 下限 50 |
| 2 | 1 | 不合格 | P2:168 / P3:176 | P2:465 / P3:321 | 1912.363 | 3920.5 | 7815 | 1.61 | 0.977 | 192.7058823529412 | 0.6212782097477717 | 310.1764705882353 | 0 | 模式已切换，等待首帧同步 |
| 3 | 1 | 不合格 | P2:160 / P3:168 | P2:207 / P3:207 | 2063.205 | 4413.5 | 8806 | 0.977 | 0.955 | 237.76470588235293 | 0.7596316481864311 | 313 | 0 | 噪声波动值超过上限 |
| 4 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 258.7647058823529 | 0.7090586718246292 | 364.94117647058823 | 0 | 模式已切换，等待首帧同步；P2波动 0 < 下限 50；P3波动 0 < 下限 50 |
| 5 | 1 | 不合格 | P2:248 / P3:240 | P2:497 / P3:433 | 1610.403 | 3229 | 6380 | 1.241 | 0.97 | 288.3125 | 0.805764192139738 | 357.8125 | 0 | 模式已切换，等待首帧同步；P2波动 248 > B上限 200；P3波动 240 > B上限 200 |
| 6 | 1 | 不合格 | P2:160 / P3:160 | P2:465 / P3:513 | 1866.544 | 3804.5 | 7542 | 1.266 | 0.958 | 243.85714285714286 | 0.8844559585492228 | 275.7142857142857 | 0 | 噪声波动值超过上限 |

噪声采集诊断
窗口开始：2026-09-10 13:37:04 | 窗口结束：2026-09-10 13:37:24 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：200 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 936 | 168 | 465 | 176 | 321 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 948 | 160 | 207 | 168 | 207 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 5 | 900 | 248 | 497 | 240 | 433 | 不合格 | 噪声波动值超过上限 |
| 6 | 948 | 160 | 465 | 160 | 513 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-10 13:38:34 | 2026-09-10 13:38:34 | 2026-09-10 13:38:34 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-09-10 13:38:29 | 2026-09-10 13:38:29 | 2026-09-10 13:38:29 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-09-10 13:37:49 | 2026-09-10 13:37:49 | 2026-09-10 13:37:49 | 2026-09-10 13:37:54 | 2026-09-10 13:37:54 | 2026-09-10 13:37:54 | 2026-09-10 13:37:54 | 2026-09-10 13:37:54 | 2026-09-10 13:37:54 | 2026-09-10 13:37:54 | 1 | - |
| 4 | 模式切换成功 | 2026-09-10 13:38:34 | 2026-09-10 13:38:34 | 2026-09-10 13:38:34 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-09-10 13:38:29 | 2026-09-10 13:38:29 | 2026-09-10 13:38:29 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-09-10 13:37:49 | 2026-09-10 13:37:49 | 2026-09-10 13:37:49 | 2026-09-10 13:37:54 | 2026-09-10 13:37:54 | 2026-09-10 13:37:54 | 2026-09-10 13:37:54 | 2026-09-10 13:37:54 | 2026-09-10 13:37:54 | 2026-09-10 13:37:54 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 280 | 1.61 | 0.977 | 192.7058823529412 | 0.6212782097477717 | 310.1764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 3 | 284 | 1.316 | 0.982 | 237.76470588235293 | 0.7596316481864311 | 313 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 324 | 0.971 | 0.917 | 5055.35294117647 | 1.0147116122557411 | 4982.058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 260 | 1.008 | 0.967 | 5121.3125 | 0.9906305914212487 | 5169.75 | 合格 | 指标正常 |
| 热源检测 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 5 | 280 | 1.241 | 0.97 | 288.3125 | 0.805764192139738 | 357.8125 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 6 | 280 | 1.131 | 0.986 | 243.85714285714286 | 0.8844559585492228 | 275.7142857142857 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 324 | 1.23 | 0.94 | 1209.5 | 0.7533478667081906 | 1605.5 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 260 | 2.374 | 0.951 | 662 | 0.6746757257566399 | 981.2121212121212 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16194 | 16110.5 | 8268.5 | - | 0.9948437692972706 | 1.9484186974662878 | 0.510590342102013 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1638 | 2636.5 | - | 192.7058823529412 | 0.6212782097477717 | 310.1764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2021 | 2660.5 | - | 237.76470588235293 | 0.7596316481864311 | 313 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2199.5 | 3102 | - | 258.7647058823529 | 0.7090586718246292 | 364.94117647058823 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 5 | 8 | 2306.5 | 2862.5 | - | 288.3125 | 0.805764192139738 | 357.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 10.5 | 2560.5 | 2895 | - | 243.85714285714286 | 0.8844559585492228 | 275.7142857142857 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16194 | 16110.5 | 8268.5 | - | 0.9948437692972706 | 1.9484186974662878 | 0.510590342102013 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 1638 | 2636.5 | - | 192.7058823529412 | 0.6212782097477717 | 310.1764705882353 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 44926.5 | 44516 | - | 5285.470588235294 | 1.0092214035403002 | 5237.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 2199.5 | 3102 | - | 258.7647058823529 | 0.7090586718246292 | 364.94117647058823 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 2306.5 | 2862.5 | - | 288.3125 | 0.805764192139738 | 357.8125 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 10885.5 | 15700 | - | 1209.5 | 0.693343949044586 | 1744.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |

