================================================================================================
完成时间：2026-09-10 13:41:21（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789018730794-8 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：150.3秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_READ_FAILED；RELAY:ALARM_COMMAND_FAILED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_READ_FAILED；RELAY:ALARM_COMMAND_FAILED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0.9948437692972706 | 1.9484186974662878 | 0.510590342102013 | 0 | 模式已切换，等待首帧同步；P2波动 0 < 下限 50；P3波动 0 < 下限 50 |
| 2 | 1 | 不合格 | P2:144 / P3:152 | P2:401 / P3:241 | 1809.305 | 3660.5 | 7286 | 1.509 | 0.971 | 239.7058823529412 | 0.6490920675374323 | 369.29411764705884 | 0 | 模式已切换，等待首帧同步 |
| 3 | 1 | 不合格 | P2:160 / P3:160 | P2:255 / P3:223 | 1878.594 | 3922.5 | 7774 | 0.993 | 0.96 | 279 | 0.7646300177333548 | 364.88235294117646 | 0 | 噪声波动值超过上限 |
| 4 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 258.7647058823529 | 0.7090586718246292 | 364.94117647058823 | 0 | 模式已切换，等待首帧同步；P2波动 0 < 下限 50；P3波动 0 < 下限 50 |
| 5 | 1 | 不合格 | P2:176 / P3:152 | P2:369 / P3:289 | 1936.202 | 4015.5 | 7962 | 1.2 | 0.968 | 345.625 | 0.8334589299171062 | 414.6875 | 0 | 模式已切换，等待首帧同步 |
| 6 | 1 | 不合格 | P2:168 / P3:152 | P2:449 / P3:481 | 2207.287 | 4447 | 8867 | 1.227 | 0.961 | 318.05555555555554 | 0.8895276569297701 | 357.55555555555554 | 0 | 噪声波动值超过上限 |

噪声采集诊断
窗口开始：2026-09-10 13:39:50 | 窗口结束：2026-09-10 13:40:10 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：200 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 928 | 144 | 401 | 152 | 241 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 928 | 160 | 255 | 160 | 223 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 5 | 932 | 176 | 369 | 152 | 289 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 928 | 168 | 449 | 152 | 481 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-10 13:41:14 | 2026-09-10 13:41:14 | 2026-09-10 13:41:14 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-09-10 13:41:15 | 2026-09-10 13:41:15 | 2026-09-10 13:41:15 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-09-10 13:40:35 | 2026-09-10 13:40:35 | 2026-09-10 13:40:35 | 2026-09-10 13:40:40 | 2026-09-10 13:40:40 | 2026-09-10 13:40:40 | 2026-09-10 13:40:40 | 2026-09-10 13:40:40 | 2026-09-10 13:40:40 | 2026-09-10 13:40:40 | 1 | - |
| 4 | 模式切换成功 | 2026-09-10 13:41:14 | 2026-09-10 13:41:14 | 2026-09-10 13:41:14 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-09-10 13:41:16 | 2026-09-10 13:41:16 | 2026-09-10 13:41:16 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-09-10 13:40:35 | 2026-09-10 13:40:35 | 2026-09-10 13:40:35 | 2026-09-10 13:40:40 | 2026-09-10 13:40:40 | 2026-09-10 13:40:40 | 2026-09-10 13:40:40 | 2026-09-10 13:40:40 | 2026-09-10 13:40:40 | 2026-09-10 13:40:40 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 288 | 1.509 | 0.971 | 239.7058823529412 | 0.6490920675374323 | 369.29411764705884 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 3 | 284 | 1.308 | 0.982 | 279 | 0.7646300177333548 | 364.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 340 | 0.988 | 0.923 | 5081.176470588235 | 1.0126255817497627 | 5017.823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 292 | 0.978 | 0.973 | 5126.8125 | 0.9906525125901235 | 5175.1875 | 合格 | 指标正常 |
| 热源检测 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 5 | 284 | 1.2 | 0.968 | 345.625 | 0.8334589299171062 | 414.6875 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 6 | 284 | 1.134 | 0.966 | 318.05555555555554 | 0.8895276569297701 | 357.55555555555554 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 340 | 1.342 | 0.945 | 980.4090909090909 | 0.7455324738170129 | 1315.0454545454545 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 292 | 1.954 | 0.974 | 1277.3529411764705 | 0.6724992257664911 | 1899.4117647058824 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16194 | 16110.5 | 8268.5 | - | 0.9948437692972706 | 1.9484186974662878 | 0.510590342102013 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2037.5 | 3139 | - | 239.7058823529412 | 0.6490920675374323 | 369.29411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2371.5 | 3101.5 | - | 279 | 0.7646300177333548 | 364.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2199.5 | 3102 | - | 258.7647058823529 | 0.7090586718246292 | 364.94117647058823 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 5 | 8 | 2765 | 3317.5 | - | 345.625 | 0.8334589299171062 | 414.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 2862.5 | 3218 | - | 318.05555555555554 | 0.8895276569297701 | 357.55555555555554 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16194 | 16110.5 | 8268.5 | - | 0.9948437692972706 | 1.9484186974662878 | 0.510590342102013 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 2037.5 | 3139 | - | 239.7058823529412 | 0.6490920675374323 | 369.29411764705884 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43190 | 42651.5 | - | 5081.176470588235 | 1.0126255817497627 | 5017.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 2199.5 | 3102 | - | 258.7647058823529 | 0.7090586718246292 | 364.94117647058823 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 2765 | 3317.5 | - | 345.625 | 0.8334589299171062 | 414.6875 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 6 | 11 | 10784.5 | 14465.5 | - | 980.4090909090909 | 0.7455324738170129 | 1315.0454545454545 | 在线、无火警、无故障、光源就绪、同步正常 |

