================================================================================================
完成时间：2026-09-10 13:50:10（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789019257624-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.3秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:184 | P2:209 / P3:337 | 52.174 | 197.5 | 220 | 1.098 | 0.955 | 215.23529411764707 | 0.7645215211032177 | 281.52941176470586 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:160 / P3:152 | P2:481 / P3:305 | 45.908 | 136 | 148 | 1.686 | 0.943 | 203.64705882352942 | 0.6297980716754593 | 323.3529411764706 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:168 | P2:177 / P3:177 | 47.199 | 142.5 | 157 | 0.993 | 0.947 | 235.23529411764707 | 0.7398704902867715 | 317.94117647058823 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:168 | P2:401 / P3:321 | 53.259 | 182.5 | 186 | 0.998 | 0.961 | 304.1111111111111 | 0.7025154004106776 | 432.8888888888889 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:176 | P2:401 / P3:337 | 52.15 | 165.5 | 171 | 0.999 | 0.961 | 278.70588235294116 | 0.7923076923076923 | 351.7647058823529 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:192 / P3:168 | P2:529 / P3:561 | 48.975 | 146 | 178 | 1.144 | 0.965 | 211.70833333333334 | 0.8594384303112313 | 246.33333333333334 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-10 13:48:39 | 窗口结束：2026-09-10 13:48:59 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：200 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 760 | 184 | 209 | 184 | 337 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 760 | 160 | 481 | 152 | 305 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 760 | 176 | 177 | 168 | 177 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 760 | 160 | 401 | 168 | 321 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 760 | 168 | 401 | 176 | 337 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 760 | 192 | 529 | 168 | 561 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 13:49:25 | 2026-09-10 13:49:25 | 2026-09-10 13:49:25 | 2026-09-10 13:49:30 | 2026-09-10 13:49:30 | 2026-09-10 13:49:30 | 2026-09-10 13:49:30 | 2026-09-10 13:49:30 | 2026-09-10 13:49:30 | 2026-09-10 13:49:30 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 13:49:25 | 2026-09-10 13:49:25 | 2026-09-10 13:49:25 | 2026-09-10 13:49:30 | 2026-09-10 13:49:30 | 2026-09-10 13:49:30 | 2026-09-10 13:49:30 | 2026-09-10 13:49:30 | 2026-09-10 13:49:30 | 2026-09-10 13:49:30 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 13:49:25 | 2026-09-10 13:49:25 | 2026-09-10 13:49:25 | 2026-09-10 13:49:30 | 2026-09-10 13:49:30 | 2026-09-10 13:49:30 | 2026-09-10 13:49:30 | 2026-09-10 13:49:30 | 2026-09-10 13:49:30 | 2026-09-10 13:49:30 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 13:49:25 | 2026-09-10 13:49:25 | 2026-09-10 13:49:25 | 2026-09-10 13:49:30 | 2026-09-10 13:49:30 | 2026-09-10 13:49:30 | 2026-09-10 13:49:30 | 2026-09-10 13:49:30 | 2026-09-10 13:49:31 | 2026-09-10 13:49:31 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 13:49:25 | 2026-09-10 13:49:25 | 2026-09-10 13:49:25 | 2026-09-10 13:49:30 | 2026-09-10 13:49:30 | 2026-09-10 13:49:30 | 2026-09-10 13:49:30 | 2026-09-10 13:49:30 | 2026-09-10 13:49:30 | 2026-09-10 13:49:30 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 13:49:25 | 2026-09-10 13:49:25 | 2026-09-10 13:49:25 | 2026-09-10 13:49:30 | 2026-09-10 13:49:30 | 2026-09-10 13:49:30 | 2026-09-10 13:49:30 | 2026-09-10 13:49:30 | 2026-09-10 13:49:30 | 2026-09-10 13:49:30 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 140 | 1.287 | 0.956 | 215.23529411764707 | 0.7645215211032177 | 281.52941176470586 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 116 | 1.106 | 0.946 | 4597.35294117647 | 0.9116411991134958 | 5042.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 128 | 1.008 | 0.959 | 5030.625 | 1.0066031364898327 | 4997.625 | 合格 | 指标正常 |
| 热源检测 | 2 | 140 | 1.578 | 0.961 | 203.64705882352942 | 0.6297980716754593 | 323.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 116 | 1.804 | 0.898 | 1255.8947368421052 | 0.5347226890756303 | 2348.684210526316 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 128 | 2.675 | 0.96 | 1593.235294117647 | 0.5638244722927682 | 2825.764705882353 | 合格 | 指标正常 |
| 热源检测 | 3 | 140 | 1.346 | 0.965 | 235.23529411764707 | 0.7398704902867715 | 317.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 116 | 0.989 | 0.903 | 5074 | 1.0126674415055354 | 5010.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 128 | 0.963 | 0.959 | 5139.1875 | 0.9905316034837917 | 5188.3125 | 合格 | 指标正常 |
| 热源检测 | 4 | 140 | 1.436 | 0.951 | 304.1111111111111 | 0.7025154004106776 | 432.8888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 116 | 0.991 | 0.942 | 4827.555555555556 | 1.0093622952723893 | 4782.777777777777 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 128 | 1.01 | 0.99 | 4768.588235294118 | 0.9737774627923459 | 4897 | 合格 | 指标正常 |
| 热源检测 | 5 | 140 | 1.287 | 0.971 | 278.70588235294116 | 0.7923076923076923 | 351.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 116 | 0.999 | 0.944 | 5387 | 0.9865509860702554 | 5460.4375 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 128 | 0.994 | 0.963 | 4798.117647058823 | 1.002531894496202 | 4786 | 合格 | 指标正常 |
| 热源检测 | 6 | 140 | 1.163 | 0.983 | 211.70833333333334 | 0.8594384303112313 | 246.33333333333334 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 116 | 1.14 | 0.919 | 1192.2777777777778 | 0.7426465499342515 | 1605.4444444444443 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 128 | 2.422 | 0.982 | 1203.6666666666667 | 0.6728362473215117 | 1788.9444444444443 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 1829.5 | 2393 | - | 215.23529411764707 | 0.7645215211032177 | 281.52941176470586 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1731 | 2748.5 | - | 203.64705882352942 | 0.6297980716754593 | 323.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 1999.5 | 2702.5 | - | 235.23529411764707 | 0.7398704902867715 | 317.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 2737 | 3896 | - | 304.1111111111111 | 0.7025154004106776 | 432.8888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2369 | 2990 | - | 278.70588235294116 | 0.7923076923076923 | 351.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 12 | 2540.5 | 2956 | - | 211.70833333333334 | 0.8594384303112313 | 246.33333333333334 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 40962.5 | 44659 | - | 4819.117647058823 | 0.9172283302357868 | 5254 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 12671.5 | 22312.5 | - | 1333.842105263158 | 0.5679103641456582 | 2348.684210526316 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45101 | 44759 | - | 5306 | 1.0076409213789406 | 5265.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 45204 | 45140.5 | - | 5022.666666666667 | 1.001406719021721 | 5015.611111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 44985 | 45572 | - | 5623.125 | 0.9871192837707364 | 5696.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 10833 | 16097.5 | - | 1203.6666666666667 | 0.6729616400062122 | 1788.611111111111 | 在线、无火警、无故障、光源就绪、同步正常 |

