================================================================================================
完成时间：2026-09-10 13:52:52（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789019417711-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.7秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:184 | P2:191 / P3:273 | 52.278 | 157 | 161 | 0.995 | 0.959 | 251.23529411764707 | 0.753927625772286 | 333.2352941176471 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:144 / P3:160 | P2:433 / P3:273 | 46.422 | 143 | 163 | 2.372 | 0.961 | 212.57894736842104 | 0.6295199501246883 | 337.6842105263158 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:160 / P3:160 | P2:223 / P3:207 | 50.11 | 166 | 174 | 0.993 | 0.962 | 279.4117647058824 | 0.7500394757618822 | 372.52941176470586 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:176 | P2:353 / P3:257 | 53.015 | 169 | 182 | 1.005 | 0.973 | 337.6666666666667 | 0.6924917397744104 | 487.6111111111111 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:160 | P2:337 / P3:273 | 51.426 | 184 | 243 | 0.999 | 0.964 | 339.625 | 0.7925904317386231 | 428.5 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:160 / P3:160 | P2:481 / P3:529 | 48.538 | 158 | 173 | 1.972 | 0.966 | 307.63157894736844 | 0.8778912586362271 | 350.42105263157896 | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-09-10 13:51:21 | 窗口结束：2026-09-10 13:51:41 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：200 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 852 | 184 | 191 | 184 | 273 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 852 | 144 | 433 | 160 | 273 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 852 | 160 | 223 | 160 | 207 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 852 | 168 | 353 | 176 | 257 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 852 | 184 | 337 | 160 | 273 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 852 | 160 | 481 | 160 | 529 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-10 13:52:47 | 2026-09-10 13:52:47 | 2026-09-10 13:52:47 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-09-10 13:52:47 | 2026-09-10 13:52:47 | 2026-09-10 13:52:47 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-09-10 13:52:47 | 2026-09-10 13:52:47 | 2026-09-10 13:52:47 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-09-10 13:52:47 | 2026-09-10 13:52:47 | 2026-09-10 13:52:47 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-09-10 13:52:47 | 2026-09-10 13:52:47 | 2026-09-10 13:52:47 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-09-10 13:52:47 | 2026-09-10 13:52:47 | 2026-09-10 13:52:47 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 152 | 1.322 | 0.971 | 251.23529411764707 | 0.753927625772286 | 333.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 104 | 0.995 | 0.936 | 4473.058823529412 | 1.004929363411701 | 4451.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 152 | 1.029 | 0.96 | 4473.058823529412 | 1.004929363411701 | 4451.117647058823 | 合格 | 指标正常 |
| 热源检测 | 2 | 152 | 1.589 | 0.967 | 212.57894736842104 | 0.6295199501246883 | 337.6842105263158 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 100 | 2.372 | 0.967 | 1028.8947368421052 | 0.42277249134948097 | 2433.684210526316 | 不合格 | SNR23_BELOW_LIMIT |
| 电磁干扰 | 2 | 152 | 2.575 | 0.95 | 977.45 | 0.42277249134948097 | 2312 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 152 | 1.357 | 0.978 | 279.4117647058824 | 0.7500394757618822 | 372.52941176470586 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 100 | 0.993 | 0.927 | 4487.578947368421 | 1.0074438169057354 | 4454.421052631579 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 152 | 1.043 | 0.965 | 4487.578947368421 | 1.0074438169057354 | 4454.421052631579 | 合格 | 指标正常 |
| 热源检测 | 4 | 156 | 1.462 | 0.982 | 337.6666666666667 | 0.6924917397744104 | 487.6111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 100 | 1.005 | 0.974 | 2577.878787878788 | 0.9942962668599079 | 2592.6666666666665 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 152 | 1.007 | 0.961 | 2577.878787878788 | 0.9942962668599079 | 2592.6666666666665 | 合格 | 指标正常 |
| 热源检测 | 5 | 152 | 1.262 | 0.949 | 339.625 | 0.7925904317386231 | 428.5 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 100 | 0.999 | 0.973 | 5109.0625 | 1.0005018114168216 | 5106.5 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 152 | 1.01 | 0.973 | 5109.0625 | 1.0005018114168216 | 5106.5 | 合格 | 指标正常 |
| 热源检测 | 6 | 156 | 1.139 | 0.993 | 307.63157894736844 | 0.8778912586362271 | 350.42105263157896 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 100 | 2.107 | 0.968 | 725.5882352941177 | 0.4771575567676299 | 1520.6470588235295 | 不合格 | SNR23_BELOW_LIMIT |
| 电磁干扰 | 6 | 152 | 2.383 | 0.937 | 362.79411764705884 | 0.4771575567676299 | 760.3235294117648 | 不合格 | SNR23_BELOW_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2135.5 | 2832.5 | - | 251.23529411764707 | 0.753927625772286 | 333.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9.5 | 2019.5 | 3208 | - | 212.57894736842104 | 0.6295199501246883 | 337.6842105263158 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2375 | 3166.5 | - | 279.4117647058824 | 0.7500394757618822 | 372.52941176470586 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 3039 | 4388.5 | - | 337.6666666666667 | 0.6924917397744104 | 487.6111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 2717 | 3428 | - | 339.625 | 0.7925904317386231 | 428.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 2922.5 | 3329 | - | 307.63157894736844 | 0.8778912586362271 | 350.42105263157896 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 38021 | 37834.5 | - | 4473.058823529412 | 1.004929363411701 | 4451.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 9774.5 | 23120 | - | 1028.8947368421052 | 0.42277249134948097 | 2433.684210526316 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 42632 | 42317 | - | 4487.578947368421 | 1.0074438169057354 | 4454.421052631579 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16.5 | 42535 | 42779 | - | 2577.878787878788 | 0.9942962668599079 | 2592.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 40872.5 | 40852 | - | 5109.0625 | 1.0005018114168216 | 5106.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 6167.5 | 12925.5 | - | 725.5882352941177 | 0.4771575567676299 | 1520.6470588235295 | 在线、无火警、无故障、光源就绪、同步正常 |

