================================================================================================
完成时间：2026-09-10 13:55:36（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789019583184-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.3秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:168 | P2:207 / P3:225 | 50.376 | 160.5 | 170 | 1.046 | 0.948 | 266.11764705882354 | 0.7482633145881574 | 355.6470588235294 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:136 / P3:152 | P2:385 / P3:257 | 46.241 | 157.5 | 167 | 1.642 | 0.956 | 266.94117647058823 | 0.6400564174894218 | 417.05882352941177 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:152 | P2:223 / P3:191 | 48.735 | 144.5 | 145 | 0.969 | 0.958 | 295.94444444444446 | 0.778118609406953 | 380.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:168 | P2:369 / P3:241 | 52.917 | 176.5 | 189 | 1.002 | 0.968 | 375 | 0.71300306327242 | 525.9444444444445 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:168 | P2:337 / P3:257 | 56.228 | 181 | 218 | 0.999 | 0.966 | 387.5625 | 0.8201296124851211 | 472.5625 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:144 / P3:160 | P2:433 / P3:497 | 48.789 | 159.5 | 176 | 1.148 | 0.954 | 301.4761904761905 | 0.8740853237608726 | 344.9047619047619 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-10 13:54:05 | 窗口结束：2026-09-10 13:54:25 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：200 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 812 | 168 | 207 | 168 | 225 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 812 | 136 | 385 | 152 | 257 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 812 | 160 | 223 | 152 | 191 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 812 | 176 | 369 | 168 | 241 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 812 | 168 | 337 | 168 | 257 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 812 | 144 | 433 | 160 | 497 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 13:54:50 | 2026-09-10 13:54:50 | 2026-09-10 13:54:50 | 2026-09-10 13:54:55 | 2026-09-10 13:54:55 | 2026-09-10 13:54:55 | 2026-09-10 13:54:55 | 2026-09-10 13:54:55 | 2026-09-10 13:54:56 | 2026-09-10 13:54:56 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 13:54:50 | 2026-09-10 13:54:50 | 2026-09-10 13:54:50 | 2026-09-10 13:54:56 | 2026-09-10 13:54:56 | 2026-09-10 13:54:56 | 2026-09-10 13:54:56 | 2026-09-10 13:54:56 | 2026-09-10 13:54:56 | 2026-09-10 13:54:56 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 13:54:50 | 2026-09-10 13:54:50 | 2026-09-10 13:54:50 | 2026-09-10 13:54:55 | 2026-09-10 13:54:55 | 2026-09-10 13:54:55 | 2026-09-10 13:54:55 | 2026-09-10 13:54:55 | 2026-09-10 13:54:56 | 2026-09-10 13:54:56 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 13:54:50 | 2026-09-10 13:54:50 | 2026-09-10 13:54:50 | 2026-09-10 13:54:55 | 2026-09-10 13:54:55 | 2026-09-10 13:54:55 | 2026-09-10 13:54:55 | 2026-09-10 13:54:55 | 2026-09-10 13:54:56 | 2026-09-10 13:54:56 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 13:54:50 | 2026-09-10 13:54:50 | 2026-09-10 13:54:50 | 2026-09-10 13:54:55 | 2026-09-10 13:54:55 | 2026-09-10 13:54:55 | 2026-09-10 13:54:55 | 2026-09-10 13:54:55 | 2026-09-10 13:54:56 | 2026-09-10 13:54:56 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 13:54:50 | 2026-09-10 13:54:50 | 2026-09-10 13:54:50 | 2026-09-10 13:54:55 | 2026-09-10 13:54:55 | 2026-09-10 13:54:55 | 2026-09-10 13:54:55 | 2026-09-10 13:54:55 | 2026-09-10 13:54:56 | 2026-09-10 13:54:56 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 124 | 1.325 | 0.956 | 266.11764705882354 | 0.7482633145881574 | 355.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 140 | 1.046 | 0.907 | 4833.823529411765 | 0.9554677053659671 | 5059.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 168 | 1.019 | 0.972 | 4723.294117647059 | 1.0060012278086121 | 4695.117647058823 | 合格 | 指标正常 |
| 热源检测 | 2 | 124 | 1.556 | 0.969 | 266.94117647058823 | 0.6400564174894218 | 417.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 140 | 1.765 | 0.936 | 680.4285714285714 | 0.5338010489980723 | 1274.6857142857143 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 168 | 1.478 | 0.963 | 1584.4117647058824 | 0.5639420459779741 | 2809.529411764706 | 合格 | 指标正常 |
| 热源检测 | 3 | 124 | 1.283 | 0.972 | 295.94444444444446 | 0.778118609406953 | 380.3333333333333 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 140 | 0.988 | 0.914 | 5118 | 1.012710384803408 | 5053.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 168 | 0.72 | 0.976 | 5075.125 | 0.9910296935450407 | 5121.0625 | 合格 | 指标正常 |
| 热源检测 | 4 | 124 | 1.469 | 0.977 | 375 | 0.71300306327242 | 525.9444444444445 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 140 | 0.993 | 0.924 | 4584.0526315789475 | 1.0068435350557772 | 4552.894736842105 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 168 | 1.016 | 0.99 | 4754.823529411765 | 0.9737152769412388 | 4883.176470588235 | 合格 | 指标正常 |
| 热源检测 | 5 | 128 | 1.247 | 0.97 | 387.5625 | 0.8201296124851211 | 472.5625 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 140 | 0.998 | 0.969 | 5135.705882352941 | 1.001617603193906 | 5127.411764705882 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 168 | 1.001 | 0.96 | 4752.705882352941 | 1.0024939512376698 | 4740.882352941177 | 合格 | 指标正常 |
| 热源检测 | 6 | 124 | 1.131 | 0.991 | 301.4761904761905 | 0.8740853237608726 | 344.9047619047619 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 140 | 1.277 | 0.917 | 1186.5555555555557 | 0.7337249647875228 | 1617.1666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 168 | 1.22 | 0.958 | 1279.1764705882354 | 0.6708829518109459 | 1906.7058823529412 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2262 | 3023 | - | 266.11764705882354 | 0.7482633145881574 | 355.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2269 | 3545 | - | 266.94117647058823 | 0.6400564174894218 | 417.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 2663.5 | 3423 | - | 280.36842105263156 | 0.778118609406953 | 360.3157894736842 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 3375 | 4733.5 | - | 375 | 0.71300306327242 | 525.9444444444445 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 3100.5 | 3780.5 | - | 387.5625 | 0.8201296124851211 | 472.5625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 10.5 | 3165.5 | 3621.5 | - | 301.4761904761905 | 0.8740853237608726 | 344.9047619047619 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41087.5 | 43002.5 | - | 4833.823529411765 | 0.9554677053659671 | 5059.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17.5 | 11907.5 | 22307 | - | 680.4285714285714 | 0.5338010489980723 | 1274.6857142857143 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43503 | 42957 | - | 5118 | 1.012710384803408 | 5053.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 43548.5 | 43252.5 | - | 4584.0526315789475 | 1.0068435350557772 | 4552.894736842105 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43653.5 | 43583 | - | 5135.705882352941 | 1.001617603193906 | 5127.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 10679 | 14554.5 | - | 1186.5555555555557 | 0.7337249647875228 | 1617.1666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |

