================================================================================================
完成时间：2026-09-10 14:05:42（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789020189275-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:200 / P3:192 | P2:609 / P3:561 | 53.376 | 168.5 | 180 | 0.99 | 0.953 | 227 | 0.7452684434144458 | 304.5882352941176 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:168 | P2:673 / P3:545 | 55.934 | 176.5 | 218 | 1.28 | 0.95 | 223.88235294117646 | 0.6921258410620112 | 323.47058823529414 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:176 | P2:529 / P3:417 | 53.582 | 170.5 | 217 | 1.064 | 0.946 | 247.94117647058823 | 0.7359874279727606 | 336.88235294117646 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:160 | P2:257 / P3:209 | 50.889 | 163.5 | 189 | 1.059 | 0.952 | 329.3888888888889 | 0.830275871726649 | 396.72222222222223 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:208 / P3:200 | P2:449 / P3:465 | 55.886 | 195 | 225 | 0.956 | 0.956 | 309.3529411764706 | 0.8435996150144369 | 366.70588235294116 | 0 | 噪声波动值超过上限；P2波动 208 > B上限 200 |
| 6 | 1 | 不合格 | P2:200 / P3:208 | P2:561 / P3:561 | 55.386 | 188 | 228 | 1.224 | 0.966 | 295.70588235294116 | 0.7460670822202434 | 396.3529411764706 | 0 | 噪声波动值超过上限；P3波动 208 > B上限 200 |

噪声采集诊断
窗口开始：2026-09-10 14:04:11 | 窗口结束：2026-09-10 14:04:31 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：200 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 872 | 200 | 609 | 192 | 561 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 872 | 176 | 673 | 168 | 545 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 872 | 168 | 529 | 176 | 417 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 872 | 160 | 257 | 160 | 209 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 872 | 208 | 449 | 200 | 465 | 不合格 | 噪声波动值超过上限 |
| 6 | 872 | 200 | 561 | 208 | 561 | 不合格 | 噪声波动值超过上限 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 14:04:57 | 2026-09-10 14:04:57 | 2026-09-10 14:04:57 | 2026-09-10 14:05:02 | 2026-09-10 14:05:02 | 2026-09-10 14:05:02 | 2026-09-10 14:05:02 | 2026-09-10 14:05:02 | 2026-09-10 14:05:02 | 2026-09-10 14:05:02 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 14:04:57 | 2026-09-10 14:04:57 | 2026-09-10 14:04:57 | 2026-09-10 14:05:02 | 2026-09-10 14:05:02 | 2026-09-10 14:05:02 | 2026-09-10 14:05:02 | 2026-09-10 14:05:02 | 2026-09-10 14:05:02 | 2026-09-10 14:05:02 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 14:04:56 | 2026-09-10 14:04:56 | 2026-09-10 14:04:56 | 2026-09-10 14:05:02 | 2026-09-10 14:05:02 | 2026-09-10 14:05:02 | 2026-09-10 14:05:02 | 2026-09-10 14:05:02 | 2026-09-10 14:05:02 | 2026-09-10 14:05:02 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 14:04:57 | 2026-09-10 14:04:57 | 2026-09-10 14:04:57 | 2026-09-10 14:05:02 | 2026-09-10 14:05:02 | 2026-09-10 14:05:02 | 2026-09-10 14:05:02 | 2026-09-10 14:05:02 | 2026-09-10 14:05:02 | 2026-09-10 14:05:02 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 14:04:57 | 2026-09-10 14:04:57 | 2026-09-10 14:04:57 | 2026-09-10 14:05:02 | 2026-09-10 14:05:02 | 2026-09-10 14:05:02 | 2026-09-10 14:05:02 | 2026-09-10 14:05:02 | 2026-09-10 14:05:02 | 2026-09-10 14:05:02 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 14:04:57 | 2026-09-10 14:04:57 | 2026-09-10 14:04:57 | 2026-09-10 14:05:02 | 2026-09-10 14:05:02 | 2026-09-10 14:05:02 | 2026-09-10 14:05:02 | 2026-09-10 14:05:02 | 2026-09-10 14:05:02 | 2026-09-10 14:05:02 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 116 | 1.312 | 0.97 | 227 | 0.7452684434144458 | 304.5882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 164 | 0.99 | 0.927 | 4916.058823529412 | 1.009616197736086 | 4869.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 144 | 1.417 | 0.969 | 5223.3125 | 1.009616197736086 | 5173.5625 | 合格 | 指标正常 |
| 热源检测 | 2 | 116 | 1.358 | 0.973 | 223.88235294117646 | 0.6921258410620112 | 323.47058823529414 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 164 | 1.347 | 0.934 | 1887.4705882352941 | 0.7150465748540358 | 2639.6470588235293 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 144 | 1.156 | 0.948 | 1887.4705882352941 | 0.7150465748540358 | 2639.6470588235293 | 合格 | 指标正常 |
| 热源检测 | 3 | 116 | 1.352 | 0.967 | 247.94117647058823 | 0.7359874279727606 | 336.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 164 | 1.064 | 0.908 | 5057.411764705882 | 0.9534138416669439 | 5304.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 144 | 0.935 | 0.963 | 5057.411764705882 | 1.0570862995340145 | 4784.294117647059 | 合格 | 指标正常 |
| 热源检测 | 4 | 116 | 1.204 | 0.973 | 329.3888888888889 | 0.830275871726649 | 396.72222222222223 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 164 | 1.059 | 0.893 | 4419.684210526316 | 0.9317400084326387 | 4743.473684210527 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 144 | 1.215 | 0.992 | 4939.64705882353 | 1.0482991074215093 | 4712.058823529412 | 合格 | 指标正常 |
| 热源检测 | 5 | 116 | 1.19 | 0.98 | 309.3529411764706 | 0.8435996150144369 | 366.70588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 164 | 0.956 | 0.919 | 5353.823529411765 | 1.0610405810279906 | 5045.823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 144 | 0.981 | 0.973 | 4722.35294117647 | 0.950092902706605 | 4970.411764705882 | 合格 | 指标正常 |
| 热源检测 | 6 | 116 | 1.344 | 0.977 | 295.70588235294116 | 0.7460670822202434 | 396.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 164 | 1.249 | 0.946 | 1354.1176470588234 | 0.6943355251251734 | 1950.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 144 | 1.177 | 0.976 | 1344.3529411764705 | 0.6893285878023768 | 1950.235294117647 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 1929.5 | 2589 | - | 227 | 0.7452684434144458 | 304.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1903 | 2749.5 | - | 223.88235294117646 | 0.6921258410620112 | 323.47058823529414 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2107.5 | 2863.5 | - | 247.94117647058823 | 0.7359874279727606 | 336.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 2964.5 | 3570.5 | - | 329.3888888888889 | 0.830275871726649 | 396.72222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2629.5 | 3117 | - | 309.3529411764706 | 0.8435996150144369 | 366.70588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2513.5 | 3369 | - | 295.70588235294116 | 0.7460670822202434 | 396.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41786.5 | 41388.5 | - | 4916.058823529412 | 1.009616197736086 | 4869.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 16043.5 | 22437 | - | 1887.4705882352941 | 0.7150465748540358 | 2639.6470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 42988 | 45088.5 | - | 5057.411764705882 | 0.9534138416669439 | 5304.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 41987 | 45063 | - | 4419.684210526316 | 0.9317400084326387 | 4743.473684210527 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45507.5 | 42889.5 | - | 5353.823529411765 | 1.0610405810279906 | 5045.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11510 | 16577 | - | 1354.1176470588234 | 0.6943355251251734 | 1950.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |

