================================================================================================
完成时间：2026-09-10 14:09:44（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789020409271-6 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：175.4秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:184 | P2:497 / P3:481 | 50.589 | 185 | 198 | 1.037 | 0.953 | 306.8333333333333 | 0.7502037489812551 | 409 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:184 / P3:168 | P2:577 / P3:449 | 52.925 | 179 | 219 | 1.468 | 0.947 | 277.36842105263156 | 0.7071926999463232 | 392.2105263157895 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:152 | P2:449 / P3:289 | 50.765 | 181 | 193 | 1.098 | 0.953 | 345.9375 | 0.7654542940118932 | 451.9375 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:176 | P2:209 / P3:177 | 49.222 | 156 | 165 | 1.092 | 0.957 | 394.8888888888889 | 0.833001289112856 | 474.05555555555554 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:184 | P2:417 / P3:385 | 52.467 | 164.5 | 200 | 0.992 | 0.964 | 385.8235294117647 | 0.8481831113410061 | 454.88235294117646 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:200 / P3:184 | P2:481 / P3:449 | 51.128 | 171.5 | 174 | 1.853 | 0.974 | 375.25 | 0.7480687764764515 | 501.625 | 0 | 模式已切换，等待首帧同步 |

噪声采集诊断
窗口开始：2026-09-10 14:08:13 | 窗口结束：2026-09-10 14:08:33 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：200 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 712 | 176 | 497 | 184 | 481 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 712 | 184 | 577 | 168 | 449 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 712 | 176 | 449 | 152 | 289 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 712 | 168 | 209 | 176 | 177 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 712 | 184 | 417 | 184 | 385 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 712 | 200 | 481 | 184 | 449 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 14:08:59 | 2026-09-10 14:08:59 | 2026-09-10 14:08:59 | 2026-09-10 14:09:04 | 2026-09-10 14:09:04 | 2026-09-10 14:09:04 | 2026-09-10 14:09:04 | 2026-09-10 14:09:04 | 2026-09-10 14:09:04 | 2026-09-10 14:09:04 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 14:08:59 | 2026-09-10 14:08:59 | 2026-09-10 14:08:59 | 2026-09-10 14:09:04 | 2026-09-10 14:09:04 | 2026-09-10 14:09:04 | 2026-09-10 14:09:04 | 2026-09-10 14:09:04 | 2026-09-10 14:09:04 | 2026-09-10 14:09:04 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 14:08:59 | 2026-09-10 14:08:59 | 2026-09-10 14:08:59 | 2026-09-10 14:09:04 | 2026-09-10 14:09:04 | 2026-09-10 14:09:04 | 2026-09-10 14:09:04 | 2026-09-10 14:09:04 | 2026-09-10 14:09:04 | 2026-09-10 14:09:04 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 14:08:59 | 2026-09-10 14:08:59 | 2026-09-10 14:08:59 | 2026-09-10 14:09:04 | 2026-09-10 14:09:04 | 2026-09-10 14:09:04 | 2026-09-10 14:09:04 | 2026-09-10 14:09:04 | 2026-09-10 14:09:04 | 2026-09-10 14:09:04 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 14:08:59 | 2026-09-10 14:08:59 | 2026-09-10 14:08:59 | 2026-09-10 14:09:04 | 2026-09-10 14:09:04 | 2026-09-10 14:09:04 | 2026-09-10 14:09:04 | 2026-09-10 14:09:04 | 2026-09-10 14:09:04 | 2026-09-10 14:09:04 | 1 | - |
| 6 | 模式切换成功 | 2026-09-10 14:09:40 | 2026-09-10 14:09:40 | 2026-09-10 14:09:40 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 116 | 1.33 | 0.985 | 306.8333333333333 | 0.7502037489812551 | 409 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 124 | 1.056 | 0.911 | 4654.294117647059 | 0.9867433217768687 | 4716.823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 152 | 1.012 | 0.959 | 5212.375 | 1.0098444027365745 | 5161.5625 | 合格 | 指标正常 |
| 热源检测 | 2 | 116 | 1.374 | 0.96 | 277.36842105263156 | 0.7071926999463232 | 392.2105263157895 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 124 | 1.259 | 0.898 | 1668.3529411764705 | 0.6834875650665124 | 2440.9411764705883 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 152 | 1.806 | 0.976 | 2000.8125 | 0.7152144772117962 | 2797.5 | 合格 | 指标正常 |
| 热源检测 | 3 | 116 | 1.306 | 0.985 | 345.9375 | 0.7654542940118932 | 451.9375 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 124 | 1.155 | 0.893 | 4698.470588235294 | 0.9188523835818149 | 5113.411764705882 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 152 | 1.039 | 0.966 | 4988.235294117647 | 1.0584388027659202 | 4712.823529411765 | 合格 | 指标正常 |
| 热源检测 | 4 | 116 | 1.199 | 0.986 | 394.8888888888889 | 0.833001289112856 | 474.05555555555554 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 124 | 1.147 | 0.904 | 4182.263157894737 | 0.9124239292685727 | 4583.684210526316 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 152 | 1.049 | 0.97 | 4948.294117647059 | 1.0485242060128634 | 4719.294117647059 | 合格 | 指标正常 |
| 热源检测 | 5 | 116 | 1.171 | 0.97 | 385.8235294117647 | 0.8481831113410061 | 454.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 124 | 0.952 | 0.933 | 4872.5 | 1.0400336776197987 | 4684.944444444444 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 152 | 0.998 | 0.98 | 4711.411764705882 | 0.949104741139248 | 4964.058823529412 | 合格 | 指标正常 |
| 热源检测 | 6 | 116 | 1.411 | 0.97 | 375.25 | 0.7480687764764515 | 501.625 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 76 | 1.719 | 0.973 | 782.375 | 0.5311439239646979 | 1473 | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 6 | 152 | 2.311 | 0.977 | 816.8823529411765 | 0.5412557976380715 | 1509.235294117647 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 2761.5 | 3681 | - | 306.8333333333333 | 0.7502037489812551 | 409 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9.5 | 2635 | 3726 | - | 277.36842105263156 | 0.7071926999463232 | 392.2105263157895 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 2767.5 | 3615.5 | - | 345.9375 | 0.7654542940118932 | 451.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 3554 | 4266.5 | - | 394.8888888888889 | 0.833001289112856 | 474.05555555555554 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 3279.5 | 3866.5 | - | 385.8235294117647 | 0.8481831113410061 | 454.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 3002 | 4013 | - | 375.25 | 0.7480687764764515 | 501.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41699 | 42099.5 | - | 4905.764705882353 | 0.9904868228838822 | 4952.882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 16006.5 | 22380 | - | 1883.1176470588234 | 0.7152144772117962 | 2632.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 42400 | 45260.5 | - | 4988.235294117647 | 0.9367991957667282 | 5324.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 42060.5 | 45331 | - | 4427.421052631579 | 0.9278529041935982 | 4771.684210526316 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 45497.5 | 44490.5 | - | 5055.277777777777 | 1.0226340454703813 | 4943.388888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 6943.5 | 12828.5 | - | 867.9375 | 0.5412557976380715 | 1603.5625 | 在线、无火警、无故障、光源就绪、同步正常 |

