================================================================================================
完成时间：2026-09-10 14:12:28（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789020593498-7 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.6秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:184 | P2:513 / P3:497 | 52.392 | 177.5 | 192 | 0.99 | 0.932 | 295.3529411764706 | 0.7389256806475349 | 399.70588235294116 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:192 / P3:152 | P2:577 / P3:449 | 52.541 | 192 | 193 | 1.396 | 0.956 | 311.2352941176471 | 0.7059372915276851 | 440.88235294117646 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:184 / P3:192 | P2:433 / P3:305 | 55.797 | 189 | 194 | 1.069 | 0.95 | 338.75 | 0.7831238260366999 | 432.5625 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:216 / P3:216 | P2:223 / P3:271 | 47.647 | 202.5 | 221 | 1.079 | 0.955 | 449.44444444444446 | 0.8842496447699202 | 508.27777777777777 | 0 | 噪声波动值超过上限；P2波动 216 > B上限 200；P3波动 216 > B上限 200 |
| 5 | 1 | A类合格 | P2:160 / P3:168 | P2:353 / P3:353 | 53.912 | 162.5 | 184 | 1 | 0.942 | 375.44444444444446 | 0.8584857723577236 | 437.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:160 | P2:417 / P3:417 | 52.899 | 168.5 | 172 | 1.257 | 0.952 | 363.5882352941176 | 0.752129471890971 | 483.4117647058824 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-10 14:10:56 | 窗口结束：2026-09-10 14:11:16 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：200 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 884 | 168 | 513 | 184 | 497 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 884 | 192 | 577 | 152 | 449 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 884 | 184 | 433 | 192 | 305 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 884 | 216 | 223 | 216 | 271 | 不合格 | 噪声波动值超过上限 |
| 5 | 884 | 160 | 353 | 168 | 353 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 884 | 168 | 417 | 160 | 417 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 14:11:42 | 2026-09-10 14:11:42 | 2026-09-10 14:11:42 | 2026-09-10 14:11:47 | 2026-09-10 14:11:47 | 2026-09-10 14:11:47 | 2026-09-10 14:11:47 | 2026-09-10 14:11:47 | 2026-09-10 14:11:47 | 2026-09-10 14:11:47 | 1 | - |
| 2 | 模式切换成功 | 2026-09-10 14:12:23 | 2026-09-10 14:12:23 | 2026-09-10 14:12:23 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-09-10 14:11:42 | 2026-09-10 14:11:42 | 2026-09-10 14:11:42 | 2026-09-10 14:11:47 | 2026-09-10 14:11:47 | 2026-09-10 14:11:47 | 2026-09-10 14:11:47 | 2026-09-10 14:11:47 | 2026-09-10 14:11:47 | 2026-09-10 14:11:47 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 14:11:42 | 2026-09-10 14:11:42 | 2026-09-10 14:11:42 | 2026-09-10 14:11:47 | 2026-09-10 14:11:47 | 2026-09-10 14:11:47 | 2026-09-10 14:11:47 | 2026-09-10 14:11:47 | 2026-09-10 14:11:47 | 2026-09-10 14:11:47 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 14:11:42 | 2026-09-10 14:11:42 | 2026-09-10 14:11:42 | 2026-09-10 14:11:47 | 2026-09-10 14:11:47 | 2026-09-10 14:11:47 | 2026-09-10 14:11:47 | 2026-09-10 14:11:47 | 2026-09-10 14:11:47 | 2026-09-10 14:11:47 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 14:11:42 | 2026-09-10 14:11:42 | 2026-09-10 14:11:42 | 2026-09-10 14:11:47 | 2026-09-10 14:11:47 | 2026-09-10 14:11:47 | 2026-09-10 14:11:47 | 2026-09-10 14:11:47 | 2026-09-10 14:11:47 | 2026-09-10 14:11:47 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 124 | 1.371 | 0.941 | 295.3529411764706 | 0.7389256806475349 | 399.70588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 160 | 0.998 | 0.892 | 4631.470588235294 | 0.9642043645448088 | 4803.411764705882 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 144 | 1.01 | 0.962 | 5184.75 | 1.009737572423195 | 5134.75 | 合格 | 指标正常 |
| 热源检测 | 2 | 124 | 1.383 | 0.963 | 311.2352941176471 | 0.7059372915276851 | 440.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 160 | 1.326 | 0.939 | 1648 | 0.6841848197714174 | 2408.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 144 | 1.808 | 0.968 | 1858.4705882352941 | 0.7148934244467575 | 2599.6470588235293 | 合格 | 指标正常 |
| 热源检测 | 3 | 124 | 1.146 | 0.974 | 338.75 | 0.7831238260366999 | 432.5625 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 160 | 1.1 | 0.928 | 5001.6875 | 0.9179618944929399 | 5448.6875 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 144 | 1.026 | 0.947 | 4995.470588235294 | 1.0592336667747648 | 4716.117647058823 | 合格 | 指标正常 |
| 热源检测 | 4 | 120 | 1.133 | 0.966 | 449.44444444444446 | 0.8842496447699202 | 508.27777777777777 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 160 | 1.131 | 0.917 | 4385.055555555556 | 0.9114855189616149 | 4810.888888888889 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 144 | 1.048 | 0.977 | 4916.588235294118 | 1.04837880213233 | 4689.705882352941 | 合格 | 指标正常 |
| 热源检测 | 5 | 120 | 1.165 | 0.948 | 375.44444444444446 | 0.8584857723577236 | 437.3333333333333 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 160 | 0.986 | 0.916 | 4817.333333333333 | 1.017280822158871 | 4735.5 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 144 | 0.993 | 0.959 | 4717.882352941177 | 0.9484414171515065 | 4974.35294117647 | 合格 | 指标正常 |
| 热源检测 | 6 | 124 | 1.33 | 0.944 | 363.5882352941176 | 0.752129471890971 | 483.4117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 160 | 1.242 | 0.936 | 1338.3529411764705 | 0.7820437906025505 | 1711.3529411764705 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 144 | 1.566 | 0.972 | 1330.3529411764705 | 0.6849597189411836 | 1942.235294117647 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2510.5 | 3397.5 | - | 295.3529411764706 | 0.7389256806475349 | 399.70588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2645.5 | 3747.5 | - | 311.2352941176471 | 0.7059372915276851 | 440.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 2710 | 3460.5 | - | 338.75 | 0.7831238260366999 | 432.5625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 4045 | 4574.5 | - | 449.44444444444446 | 0.8842496447699202 | 508.27777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 3379 | 3936 | - | 375.44444444444446 | 0.8584857723577236 | 437.3333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 3090.5 | 4109 | - | 363.5882352941176 | 0.752129471890971 | 483.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41478 | 42819 | - | 4879.764705882353 | 0.9686821270931129 | 5037.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 15797 | 22097 | - | 1858.4705882352941 | 0.7148934244467575 | 2599.6470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 42461.5 | 45361.5 | - | 5307.6875 | 0.9360691335163078 | 5670.1875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 41791 | 45078.5 | - | 4643.444444444444 | 0.9270716638752399 | 5008.722222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 44959 | 44938 | - | 4995.444444444444 | 1.000467310516712 | 4993.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11376 | 14546.5 | - | 1338.3529411764705 | 0.7820437906025505 | 1711.3529411764705 | 在线、无火警、无故障、光源就绪、同步正常 |

