================================================================================================
完成时间：2026-09-10 14:15:16（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789020760678-8 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：155.8秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:192 / P3:176 | P2:513 / P3:465 | 52.909 | 170.5 | 174 | 1.074 | 0.954 | 319.70588235294116 | 0.7467710909590547 | 428.11764705882354 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:160 / P3:160 | P2:545 / P3:449 | 54.303 | 154 | 178 | 1.21 | 0.961 | 338 | 0.7134343183511299 | 473.7647058823529 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:232 / P3:296 | P2:465 / P3:401 | 54.442 | 283.5 | 308 | 1.071 | 0.963 | 351.4117647058824 | 0.7551510554923524 | 465.3529411764706 | 0 | 噪声波动值超过上限；P2波动 232 > B上限 200；P3波动 296 > B上限 200 |
| 4 | 1 | A类合格 | P2:160 / P3:168 | P2:193 / P3:191 | 48.278 | 165.5 | 172 | 1.05 | 0.96 | 431.8888888888889 | 0.8359139784946237 | 516.6666666666666 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:168 | P2:353 / P3:353 | 50.141 | 160.5 | 178 | 0.953 | 0.96 | 434 | 0.8631258773982218 | 502.8235294117647 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:232 / P3:216 | P2:513 / P3:497 | 55.324 | 214 | 251 | 1.264 | 0.969 | 404.0625 | 0.7500870170553429 | 538.6875 | 0 | 模式已切换，等待首帧同步；P2波动 232 > B上限 200；P3波动 216 > B上限 200 |

噪声采集诊断
窗口开始：2026-09-10 14:13:45 | 窗口结束：2026-09-10 14:14:05 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：200 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 888 | 192 | 513 | 176 | 465 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 888 | 160 | 545 | 160 | 449 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 888 | 232 | 465 | 296 | 401 | 不合格 | 噪声波动值超过上限 |
| 4 | 888 | 160 | 193 | 168 | 191 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 888 | 160 | 353 | 168 | 353 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 888 | 232 | 513 | 216 | 497 | 不合格 | 噪声波动值超过上限 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-10 14:15:12 | 2026-09-10 14:15:12 | 2026-09-10 14:15:12 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-09-10 14:15:12 | 2026-09-10 14:15:12 | 2026-09-10 14:15:12 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-09-10 14:14:31 | 2026-09-10 14:14:31 | 2026-09-10 14:14:31 | 2026-09-10 14:14:36 | 2026-09-10 14:14:36 | 2026-09-10 14:14:36 | 2026-09-10 14:14:36 | 2026-09-10 14:14:36 | 2026-09-10 14:14:36 | 2026-09-10 14:14:36 | 1 | - |
| 4 | 模式切换成功 | 2026-09-10 14:15:12 | 2026-09-10 14:15:12 | 2026-09-10 14:15:12 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-09-10 14:15:12 | 2026-09-10 14:15:12 | 2026-09-10 14:15:12 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-09-10 14:15:12 | 2026-09-10 14:15:12 | 2026-09-10 14:15:12 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 168 | 1.338 | 0.977 | 319.70588235294116 | 0.7467710909590547 | 428.11764705882354 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 140 | 1.07 | 0.907 | 4135.736842105263 | 0.9467577531988722 | 4368.315789473684 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 148 | 1.233 | 0.965 | 4868.117647058823 | 1.0101678364357645 | 4819.117647058823 | 合格 | 指标正常 |
| 热源检测 | 2 | 168 | 1.392 | 0.983 | 338 | 0.7134343183511299 | 473.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 140 | 1.282 | 0.948 | 1457.3684210526317 | 0.6863814386991225 | 2123.2631578947367 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 148 | 1.797 | 0.948 | 1943.6875 | 0.715874038948483 | 2715.125 | 合格 | 指标正常 |
| 热源检测 | 3 | 168 | 1.337 | 0.983 | 351.4117647058824 | 0.7551510554923524 | 465.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 140 | 1.095 | 0.959 | 4690.058823529412 | 0.913225743640258 | 5135.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 148 | 1.025 | 0.944 | 4960.823529411765 | 1.0527143588271273 | 4712.411764705882 | 合格 | 指标正常 |
| 热源检测 | 4 | 168 | 1.192 | 0.983 | 431.8888888888889 | 0.8359139784946237 | 516.6666666666666 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 140 | 1.067 | 0.948 | 4364.111111111111 | 0.9104859927906627 | 4793.166666666667 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 148 | 1.05 | 0.941 | 4890.941176470588 | 1.0348879180513548 | 4726.058823529412 | 合格 | 指标正常 |
| 热源检测 | 5 | 168 | 1.162 | 0.979 | 434 | 0.8631258773982218 | 502.8235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 140 | 0.935 | 0.925 | 4863.777777777777 | 1.025092207716176 | 4744.722222222223 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 148 | 1 | 0.973 | 4692.35294117647 | 0.948400903578647 | 4947.64705882353 | 合格 | 指标正常 |
| 热源检测 | 6 | 168 | 1.403 | 0.973 | 404.0625 | 0.7500870170553429 | 538.6875 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 140 | 1.241 | 0.947 | 1338.1176470588234 | 0.7893951486969497 | 1695.1176470588234 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 148 | 1.2 | 0.981 | 1328.764705882353 | 0.689908985401014 | 1926 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2717.5 | 3639 | - | 319.70588235294116 | 0.7467710909590547 | 428.11764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2873 | 4027 | - | 338 | 0.7134343183511299 | 473.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2987 | 3955.5 | - | 351.4117647058824 | 0.7551510554923524 | 465.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 3887 | 4650 | - | 431.8888888888889 | 0.8359139784946237 | 516.6666666666666 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 3689 | 4274 | - | 434 | 0.8631258773982218 | 502.8235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 3232.5 | 4309.5 | - | 404.0625 | 0.7500870170553429 | 538.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 41379 | 43452 | - | 4355.684210526316 | 0.9522921844794255 | 4573.894736842105 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 15549.5 | 21721 | - | 1636.7894736842106 | 0.715874038948483 | 2286.4210526315787 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 42167 | 45400 | - | 4960.823529411765 | 0.9287885462555066 | 5341.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 41573 | 44887 | - | 4619.222222222223 | 0.9261701606255709 | 4987.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 45357.5 | 44975.5 | - | 5039.722222222223 | 1.008493513134929 | 4997.277777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11374 | 16371 | - | 1338.1176470588234 | 0.6947651334677173 | 1926 | 在线、无火警、无故障、光源就绪、同步正常 |

