================================================================================================
完成时间：2026-09-10 14:18:03（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789020930082-9 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.4秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:152 | P2:497 / P3:449 | 51.317 | 178 | 180 | 0.99 | 0.958 | 379.52941176470586 | 0.727149780232165 | 521.9411764705883 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:168 | P2:593 / P3:481 | 53.56 | 159.5 | 166 | 1.393 | 0.943 | 436.2352941176471 | 0.7177005709861608 | 607.8235294117648 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:152 / P3:152 | P2:385 / P3:273 | 49.604 | 161.5 | 162 | 1.085 | 0.95 | 371.5882352941176 | 0.7470435193945127 | 497.4117647058824 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:160 | P2:161 / P3:207 | 49.025 | 150.5 | 165 | 1.133 | 0.967 | 436.3888888888889 | 0.8373307749706854 | 521.1666666666666 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:152 | P2:401 / P3:321 | 52.97 | 166 | 181 | 0.97 | 0.956 | 454.88235294117646 | 0.8536262280604924 | 532.8823529411765 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:152 / P3:152 | P2:385 / P3:369 | 50.37 | 149.5 | 169 | 1.23 | 0.962 | 423.375 | 0.7559424171409441 | 560.0625 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-10 14:16:32 | 窗口结束：2026-09-10 14:16:52 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：200 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 784 | 168 | 497 | 152 | 449 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 784 | 176 | 593 | 168 | 481 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 784 | 152 | 385 | 152 | 273 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 784 | 160 | 161 | 160 | 207 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 784 | 176 | 401 | 152 | 321 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 784 | 152 | 385 | 152 | 369 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 14:17:17 | 2026-09-10 14:17:17 | 2026-09-10 14:17:17 | 2026-09-10 14:17:23 | 2026-09-10 14:17:23 | 2026-09-10 14:17:23 | 2026-09-10 14:17:23 | 2026-09-10 14:17:23 | 2026-09-10 14:17:23 | 2026-09-10 14:17:23 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 14:17:17 | 2026-09-10 14:17:17 | 2026-09-10 14:17:17 | 2026-09-10 14:17:23 | 2026-09-10 14:17:23 | 2026-09-10 14:17:23 | 2026-09-10 14:17:23 | 2026-09-10 14:17:23 | 2026-09-10 14:17:23 | 2026-09-10 14:17:23 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 14:17:18 | 2026-09-10 14:17:18 | 2026-09-10 14:17:18 | 2026-09-10 14:17:23 | 2026-09-10 14:17:23 | 2026-09-10 14:17:23 | 2026-09-10 14:17:23 | 2026-09-10 14:17:23 | 2026-09-10 14:17:23 | 2026-09-10 14:17:23 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 14:17:18 | 2026-09-10 14:17:18 | 2026-09-10 14:17:18 | 2026-09-10 14:17:23 | 2026-09-10 14:17:23 | 2026-09-10 14:17:23 | 2026-09-10 14:17:23 | 2026-09-10 14:17:23 | 2026-09-10 14:17:23 | 2026-09-10 14:17:23 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 14:17:18 | 2026-09-10 14:17:18 | 2026-09-10 14:17:18 | 2026-09-10 14:17:23 | 2026-09-10 14:17:23 | 2026-09-10 14:17:23 | 2026-09-10 14:17:23 | 2026-09-10 14:17:23 | 2026-09-10 14:17:23 | 2026-09-10 14:17:23 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 14:17:17 | 2026-09-10 14:17:17 | 2026-09-10 14:17:17 | 2026-09-10 14:17:23 | 2026-09-10 14:17:23 | 2026-09-10 14:17:23 | 2026-09-10 14:17:23 | 2026-09-10 14:17:23 | 2026-09-10 14:17:23 | 2026-09-10 14:17:23 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 100 | 1.301 | 0.984 | 379.52941176470586 | 0.727149780232165 | 521.9411764705883 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 156 | 0.99 | 0.927 | 4866.529411764706 | 0.9364536759295942 | 5196.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 160 | 1.308 | 0.965 | 5170.6875 | 1.0099615455044864 | 5119.6875 | 合格 | 指标正常 |
| 热源检测 | 2 | 100 | 1.418 | 0.92 | 436.2352941176471 | 0.7177005709861608 | 607.8235294117648 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 156 | 1.393 | 0.944 | 1812.4117647058824 | 0.6987572005261486 | 2593.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 160 | 1.177 | 0.956 | 1829.2941176470588 | 0.7125541323923653 | 2567.235294117647 | 合格 | 指标正常 |
| 热源检测 | 3 | 104 | 1.336 | 0.983 | 371.5882352941176 | 0.7470435193945127 | 497.4117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 156 | 1.085 | 0.915 | 4245.8 | 0.933635324127012 | 4547.6 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 160 | 0.954 | 0.957 | 4995.058823529412 | 1.060071906521522 | 4712 | 合格 | 指标正常 |
| 热源检测 | 4 | 100 | 1.202 | 0.953 | 436.3888888888889 | 0.8373307749706854 | 521.1666666666666 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 156 | 1.133 | 0.948 | 4373.736842105263 | 0.9194927913075229 | 4756.684210526316 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 160 | 1.214 | 0.989 | 4888.294117647059 | 1.042254051071088 | 4690.117647058823 | 合格 | 指标正常 |
| 热源检测 | 5 | 100 | 1.25 | 0.973 | 454.88235294117646 | 0.8536262280604924 | 532.8823529411765 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 156 | 0.97 | 0.925 | 4989.555555555556 | 0.9935175556981349 | 5022.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 160 | 0.985 | 0.969 | 4709.941176470588 | 0.9618591129691029 | 4896.705882352941 | 合格 | 指标正常 |
| 热源检测 | 6 | 104 | 1.295 | 0.978 | 423.375 | 0.7559424171409441 | 560.0625 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 156 | 1.275 | 0.935 | 1326.6470588235295 | 0.6852724013247851 | 1935.9411764705883 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 160 | 1.213 | 0.977 | 1318.4117647058824 | 0.6810185044513992 | 1935.9411764705883 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 3226 | 4436.5 | - | 379.52941176470586 | 0.727149780232165 | 521.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 3708 | 5166.5 | - | 436.2352941176471 | 0.7177005709861608 | 607.8235294117648 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 3158.5 | 4228 | - | 371.5882352941176 | 0.7470435193945127 | 497.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 3927.5 | 4690.5 | - | 436.3888888888889 | 0.8373307749706854 | 521.1666666666666 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 3866.5 | 4529.5 | - | 454.88235294117646 | 0.8536262280604924 | 532.8823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 3387 | 4480.5 | - | 423.375 | 0.7559424171409441 | 560.0625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41365.5 | 44172.5 | - | 4866.529411764706 | 0.9364536759295942 | 5196.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 15549 | 22246 | - | 1829.2941176470588 | 0.698957115886002 | 2617.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 10 | 42458 | 45476 | - | 4245.8 | 0.933635324127012 | 4547.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 41550.5 | 45188.5 | - | 4373.736842105263 | 0.9194927913075229 | 4756.684210526316 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 44906 | 45199 | - | 4989.555555555556 | 0.9935175556981349 | 5022.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11276.5 | 16455.5 | - | 1326.6470588235295 | 0.6852724013247851 | 1935.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |

