================================================================================================
完成时间：2026-09-10 14:26:04（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789021410854-10 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.5秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:184 | P2:257 / P3:353 | 48.977 | 140.5 | 162 | 1.004 | 0.948 | 243.27777777777777 | 0.7221306068601583 | 336.8888888888889 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:184 / P3:208 | P2:625 / P3:561 | 57.029 | 196 | 238 | 1.294 | 0.963 | 286.11764705882354 | 0.7427088105054207 | 385.2352941176471 | 0 | 噪声波动值超过上限；P3波动 208 > B上限 200 |
| 3 | 1 | A类合格 | P2:168 / P3:192 | P2:273 / P3:337 | 50.6 | 168.5 | 188 | 0.938 | 0.957 | 304.375 | 0.7366510361518681 | 413.1875 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:200 / P3:208 | P2:401 / P3:417 | 54.47 | 167 | 192 | 1.004 | 0.958 | 353.8333333333333 | 0.7934471159835556 | 445.94444444444446 | 0 | 噪声波动值超过上限；P3波动 208 > B上限 200 |
| 5 | 1 | A类合格 | P2:160 / P3:160 | P2:449 / P3:561 | 51.008 | 149 | 179 | 0.957 | 0.926 | 347.29411764705884 | 0.7592592592592593 | 457.4117647058824 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:160 | P2:289 / P3:209 | 53.023 | 160.5 | 169 | 1.138 | 0.942 | 337.5882352941176 | 0.810478745939839 | 416.52941176470586 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-10 14:24:33 | 窗口结束：2026-09-10 14:24:53 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：200 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 776 | 160 | 257 | 184 | 353 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 776 | 184 | 625 | 208 | 561 | 不合格 | 噪声波动值超过上限 |
| 3 | 776 | 168 | 273 | 192 | 337 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 776 | 200 | 401 | 208 | 417 | 不合格 | 噪声波动值超过上限 |
| 5 | 776 | 160 | 449 | 160 | 561 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 776 | 168 | 289 | 160 | 209 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 14:25:19 | 2026-09-10 14:25:19 | 2026-09-10 14:25:19 | 2026-09-10 14:25:24 | 2026-09-10 14:25:24 | 2026-09-10 14:25:24 | 2026-09-10 14:25:24 | 2026-09-10 14:25:24 | 2026-09-10 14:25:24 | 2026-09-10 14:25:24 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 14:25:19 | 2026-09-10 14:25:19 | 2026-09-10 14:25:19 | 2026-09-10 14:25:24 | 2026-09-10 14:25:24 | 2026-09-10 14:25:24 | 2026-09-10 14:25:24 | 2026-09-10 14:25:24 | 2026-09-10 14:25:24 | 2026-09-10 14:25:24 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 14:25:19 | 2026-09-10 14:25:19 | 2026-09-10 14:25:19 | 2026-09-10 14:25:24 | 2026-09-10 14:25:24 | 2026-09-10 14:25:24 | 2026-09-10 14:25:24 | 2026-09-10 14:25:24 | 2026-09-10 14:25:24 | 2026-09-10 14:25:24 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 14:25:19 | 2026-09-10 14:25:19 | 2026-09-10 14:25:19 | 2026-09-10 14:25:24 | 2026-09-10 14:25:24 | 2026-09-10 14:25:24 | 2026-09-10 14:25:24 | 2026-09-10 14:25:24 | 2026-09-10 14:25:24 | 2026-09-10 14:25:24 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 14:25:19 | 2026-09-10 14:25:19 | 2026-09-10 14:25:19 | 2026-09-10 14:25:24 | 2026-09-10 14:25:24 | 2026-09-10 14:25:24 | 2026-09-10 14:25:24 | 2026-09-10 14:25:24 | 2026-09-10 14:25:24 | 2026-09-10 14:25:24 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 14:25:19 | 2026-09-10 14:25:19 | 2026-09-10 14:25:19 | 2026-09-10 14:25:24 | 2026-09-10 14:25:24 | 2026-09-10 14:25:24 | 2026-09-10 14:25:24 | 2026-09-10 14:25:24 | 2026-09-10 14:25:24 | 2026-09-10 14:25:24 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 128 | 1.37 | 0.971 | 243.27777777777777 | 0.7221306068601583 | 336.8888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 148 | 1.002 | 0.903 | 4560.473684210527 | 0.9973755999861874 | 4572.473684210527 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 152 | 1.023 | 0.966 | 4685.176470588235 | 0.9903511389634935 | 4730.823529411765 | 合格 | 指标正常 |
| 热源检测 | 2 | 128 | 1.348 | 0.969 | 286.11764705882354 | 0.7427088105054207 | 385.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 148 | 1.23 | 0.932 | 0.9617199289411854 | 0.7925915430874343 | 1.2133865637714656 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 152 | 2.07 | 0.985 | 38.908302354399005 | 0.6937319104748018 | 56.08550185873606 | 合格 | 指标正常 |
| 热源检测 | 3 | 128 | 1.308 | 0.954 | 304.375 | 0.7366510361518681 | 413.1875 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 148 | 0.929 | 0.929 | 5084.941176470588 | 1.0915197737259457 | 4658.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 152 | 0.991 | 0.985 | 5110.625 | 0.9808555046421803 | 5210.375 | 合格 | 指标正常 |
| 热源检测 | 4 | 128 | 1.262 | 0.987 | 353.8333333333333 | 0.7934471159835556 | 445.94444444444446 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 148 | 1.004 | 0.949 | 4642 | 0.9827805222300635 | 4723.333333333333 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 152 | 1.05 | 0.94 | 4854.294117647059 | 0.9958127187160613 | 4874.705882352941 | 合格 | 指标正常 |
| 热源检测 | 5 | 132 | 1.299 | 0.957 | 347.29411764705884 | 0.7592592592592593 | 457.4117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 148 | 0.938 | 0.853 | 4574.526315789473 | 1.0814617576428722 | 4229.9473684210525 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 152 | 0.96 | 0.954 | 4671.64705882353 | 0.93199394458592 | 5012.529411764706 | 合格 | 指标正常 |
| 热源检测 | 6 | 128 | 1.225 | 0.96 | 337.5882352941176 | 0.810478745939839 | 416.52941176470586 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 148 | 1.236 | 0.91 | 1233.4736842105262 | 0.8094497979483991 | 1523.842105263158 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 152 | 1.104 | 0.957 | 1363.4705882352941 | 0.7185281626832822 | 1897.5882352941176 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 2189.5 | 3032 | - | 243.27777777777777 | 0.7221306068601583 | 336.8888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2432 | 3274.5 | - | 286.11764705882354 | 0.7427088105054207 | 385.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 2435 | 3305.5 | - | 304.375 | 0.7366510361518681 | 413.1875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 3184.5 | 4013.5 | - | 353.8333333333333 | 0.7934471159835556 | 445.94444444444446 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2952 | 3888 | - | 347.29411764705884 | 0.7592592592592593 | 457.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2869.5 | 3540.5 | - | 337.5882352941176 | 0.810478745939839 | 416.52941176470586 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 43324.5 | 43438.5 | - | 4560.473684210527 | 0.9973755999861874 | 4572.473684210527 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 26175.5 | 25173.5 | 31761 | - | 0.9617199289411854 | 0.7925915430874343 | 1.2133865637714656 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43222 | 39598 | - | 5084.941176470588 | 1.0915197737259457 | 4658.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 41778 | 42510 | - | 4642 | 0.9827805222300635 | 4723.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 43458 | 40184.5 | - | 4574.526315789473 | 1.0814617576428722 | 4229.9473684210525 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 11718 | 14476.5 | - | 1233.4736842105262 | 0.8094497979483991 | 1523.842105263158 | 在线、无火警、无故障、光源就绪、同步正常 |

