================================================================================================
完成时间：2026-09-10 14:29:30（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789021617522-11 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.5秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:136 / P3:160 | P2:161 / P3:257 | 49.49 | 166 | 194 | 1.005 | 0.962 | 327.7647058823529 | 0.7281756403554627 | 450.11764705882354 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:168 | P2:545 / P3:497 | 55.511 | 170.5 | 186 | 1.433 | 0.942 | 330.4117647058824 | 0.7330984077264422 | 450.70588235294116 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:168 | P2:241 / P3:289 | 49.669 | 150 | 152 | 0.947 | 0.95 | 347 | 0.7532882135104073 | 460.6470588235294 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:160 | P2:257 / P3:273 | 51.251 | 153.5 | 170 | 1.003 | 0.965 | 383.94444444444446 | 0.797484421878606 | 481.44444444444446 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:152 / P3:144 | P2:385 / P3:481 | 48.933 | 168 | 185 | 1.014 | 0.93 | 371.29411764705884 | 0.7565623876303488 | 490.7647058823529 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:216 / P3:200 | P2:273 / P3:239 | 55.929 | 183 | 218 | 2.69 | 0.963 | 366.88235294117646 | 0.8162544169611308 | 449.47058823529414 | 0 | 模式已切换，等待首帧同步；P2波动 216 > B上限 200 |

噪声采集诊断
窗口开始：2026-09-10 14:28:00 | 窗口结束：2026-09-10 14:28:20 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：200 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 840 | 136 | 161 | 160 | 257 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 840 | 168 | 545 | 168 | 497 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 840 | 168 | 241 | 168 | 289 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 840 | 160 | 257 | 160 | 273 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 840 | 152 | 385 | 144 | 481 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 840 | 216 | 273 | 200 | 239 | 不合格 | 噪声波动值超过上限 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 14:28:46 | 2026-09-10 14:28:46 | 2026-09-10 14:28:46 | 2026-09-10 14:28:51 | 2026-09-10 14:28:51 | 2026-09-10 14:28:51 | 2026-09-10 14:28:51 | 2026-09-10 14:28:51 | 2026-09-10 14:28:51 | 2026-09-10 14:28:51 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 14:28:46 | 2026-09-10 14:28:46 | 2026-09-10 14:28:46 | 2026-09-10 14:28:51 | 2026-09-10 14:28:51 | 2026-09-10 14:28:51 | 2026-09-10 14:28:51 | 2026-09-10 14:28:51 | 2026-09-10 14:28:51 | 2026-09-10 14:28:51 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 14:28:45 | 2026-09-10 14:28:45 | 2026-09-10 14:28:45 | 2026-09-10 14:28:50 | 2026-09-10 14:28:50 | 2026-09-10 14:28:50 | 2026-09-10 14:28:50 | 2026-09-10 14:28:50 | 2026-09-10 14:28:51 | 2026-09-10 14:28:51 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 14:28:45 | 2026-09-10 14:28:45 | 2026-09-10 14:28:45 | 2026-09-10 14:28:50 | 2026-09-10 14:28:50 | 2026-09-10 14:28:50 | 2026-09-10 14:28:50 | 2026-09-10 14:28:50 | 2026-09-10 14:28:51 | 2026-09-10 14:28:51 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 14:28:45 | 2026-09-10 14:28:45 | 2026-09-10 14:28:46 | 2026-09-10 14:28:51 | 2026-09-10 14:28:51 | 2026-09-10 14:28:51 | 2026-09-10 14:28:51 | 2026-09-10 14:28:51 | 2026-09-10 14:28:51 | 2026-09-10 14:28:51 | 1 | - |
| 6 | 模式切换成功 | 2026-09-10 14:29:26 | 2026-09-10 14:29:26 | 2026-09-10 14:29:26 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 96 | 1.467 | 0.976 | 327.7647058823529 | 0.7281756403554627 | 450.11764705882354 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 140 | 1.004 | 0.933 | 4537 | 0.9910213372574267 | 4578.105263157895 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 140 | 1.012 | 0.979 | 4633 | 0.98354125301265 | 4710.529411764706 | 合格 | 指标正常 |
| 热源检测 | 2 | 96 | 1.376 | 0.976 | 330.4117647058824 | 0.7330984077264422 | 450.70588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 140 | 1.513 | 0.903 | 1647.9411764705883 | 0.6596731656776867 | 2498.1176470588234 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 140 | 2.018 | 0.952 | 1993.8125 | 0.6996140181586912 | 2849.875 | 合格 | 指标正常 |
| 热源检测 | 3 | 96 | 1.352 | 0.943 | 347 | 0.7532882135104073 | 460.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 140 | 0.938 | 0.931 | 5086.64705882353 | 1.0392515052820075 | 4894.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 140 | 1 | 0.969 | 4796.529411764706 | 0.9801661237393468 | 4893.588235294118 | 合格 | 指标正常 |
| 热源检测 | 4 | 96 | 1.286 | 0.981 | 383.94444444444446 | 0.797484421878606 | 481.44444444444446 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 140 | 1.002 | 0.941 | 4484.8421052631575 | 0.9975299392435293 | 4495.9473684210525 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 140 | 1.048 | 0.971 | 4841.411764705882 | 0.9951394094745242 | 4865.058823529412 | 合格 | 指标正常 |
| 热源检测 | 5 | 96 | 1.389 | 0.97 | 371.29411764705884 | 0.7565623876303488 | 490.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 140 | 0.997 | 0.849 | 4572.263157894737 | 1.0183930413579667 | 4489.684210526316 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 140 | 0.879 | 0.979 | 4942.9375 | 0.9305885675287694 | 5311.625 | 合格 | 指标正常 |
| 热源检测 | 6 | 96 | 1.246 | 0.988 | 366.88235294117646 | 0.8162544169611308 | 449.47058823529414 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 60 | 2.705 | 0.972 | 529.2352941176471 | 0.3816816562022739 | 1386.5882352941176 | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 6 | 140 | 2.61 | 0.942 | 499.8333333333333 | 0.3816816562022739 | 1309.5555555555557 | 不合格 | SNR23_BELOW_LIMIT |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2786 | 3826 | - | 327.7647058823529 | 0.7281756403554627 | 450.11764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2808.5 | 3831 | - | 330.4117647058824 | 0.7330984077264422 | 450.70588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2949.5 | 3915.5 | - | 347 | 0.7532882135104073 | 460.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 3455.5 | 4333 | - | 383.94444444444446 | 0.797484421878606 | 481.44444444444446 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 3156 | 4171.5 | - | 371.29411764705884 | 0.7565623876303488 | 490.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 3118.5 | 3820.5 | - | 366.88235294117646 | 0.8162544169611308 | 449.47058823529414 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 44775 | 45280 | - | 4713.1578947368425 | 0.9888471731448764 | 4766.315789473684 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 15912 | 22799 | - | 1872 | 0.6979253476029651 | 2682.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45224.5 | 43845 | - | 5320.529411764706 | 1.0314631086782986 | 5158.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 44667.5 | 44829.5 | - | 4701.8421052631575 | 0.9963863081229993 | 4718.894736842105 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 45044 | 45009.5 | - | 4741.473684210527 | 1.0007665048489762 | 4737.8421052631575 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 4498.5 | 11786 | - | 529.2352941176471 | 0.3816816562022739 | 1386.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |

