================================================================================================
完成时间：2026-09-10 14:32:18（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789021784841-12 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.3秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:144 / P3:160 | P2:145 / P3:225 | 48.298 | 159 | 185 | 1.006 | 0.97 | 312.4117647058824 | 0.70372333377501 | 443.94117647058823 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:176 | P2:513 / P3:465 | 52.99 | 165 | 183 | 1.433 | 0.954 | 336.55555555555554 | 0.7535763154621221 | 446.6111111111111 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:168 | P2:193 / P3:241 | 53.313 | 163.5 | 176 | 0.981 | 0.961 | 367.52941176470586 | 0.7480842911877394 | 491.29411764705884 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:144 / P3:152 | P2:209 / P3:225 | 49.063 | 147.5 | 193 | 1.005 | 0.956 | 430.6470588235294 | 0.8045054945054945 | 535.2941176470588 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:176 | P2:385 / P3:465 | 49.909 | 170 | 175 | 1.017 | 0.923 | 369.3333333333333 | 0.7608148317692836 | 485.44444444444446 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:176 | P2:225 / P3:191 | 52.9 | 155.5 | 175 | 1.154 | 0.965 | 371.44444444444446 | 0.8193627450980392 | 453.3333333333333 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-10 14:30:47 | 窗口结束：2026-09-10 14:31:07 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：200 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 820 | 144 | 145 | 160 | 225 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 820 | 168 | 513 | 176 | 465 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 820 | 176 | 193 | 168 | 241 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 820 | 144 | 209 | 152 | 225 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 820 | 176 | 385 | 176 | 465 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 820 | 168 | 225 | 176 | 191 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 14:31:32 | 2026-09-10 14:31:32 | 2026-09-10 14:31:32 | 2026-09-10 14:31:38 | 2026-09-10 14:31:38 | 2026-09-10 14:31:38 | 2026-09-10 14:31:38 | 2026-09-10 14:31:38 | 2026-09-10 14:31:38 | 2026-09-10 14:31:38 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 14:31:32 | 2026-09-10 14:31:32 | 2026-09-10 14:31:32 | 2026-09-10 14:31:38 | 2026-09-10 14:31:38 | 2026-09-10 14:31:38 | 2026-09-10 14:31:38 | 2026-09-10 14:31:38 | 2026-09-10 14:31:38 | 2026-09-10 14:31:38 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 14:31:32 | 2026-09-10 14:31:32 | 2026-09-10 14:31:32 | 2026-09-10 14:31:38 | 2026-09-10 14:31:38 | 2026-09-10 14:31:38 | 2026-09-10 14:31:38 | 2026-09-10 14:31:38 | 2026-09-10 14:31:38 | 2026-09-10 14:31:38 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 14:31:32 | 2026-09-10 14:31:32 | 2026-09-10 14:31:32 | 2026-09-10 14:31:38 | 2026-09-10 14:31:38 | 2026-09-10 14:31:38 | 2026-09-10 14:31:38 | 2026-09-10 14:31:38 | 2026-09-10 14:31:38 | 2026-09-10 14:31:38 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 14:31:32 | 2026-09-10 14:31:32 | 2026-09-10 14:31:32 | 2026-09-10 14:31:38 | 2026-09-10 14:31:38 | 2026-09-10 14:31:38 | 2026-09-10 14:31:38 | 2026-09-10 14:31:38 | 2026-09-10 14:31:38 | 2026-09-10 14:31:38 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 14:31:32 | 2026-09-10 14:31:32 | 2026-09-10 14:31:32 | 2026-09-10 14:31:38 | 2026-09-10 14:31:38 | 2026-09-10 14:31:38 | 2026-09-10 14:31:38 | 2026-09-10 14:31:38 | 2026-09-10 14:31:38 | 2026-09-10 14:31:38 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 120 | 1.421 | 0.987 | 312.4117647058824 | 0.70372333377501 | 443.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 152 | 1.001 | 0.947 | 4554.263157894737 | 0.995524620340543 | 4574.736842105263 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 136 | 1.016 | 0.974 | 4931.375 | 0.9903105153500514 | 4979.625 | 合格 | 指标正常 |
| 热源检测 | 2 | 116 | 1.295 | 0.99 | 336.55555555555554 | 0.7535763154621221 | 446.6111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 152 | 1.125 | 0.918 | 3056.842105263158 | 0.9252532976486332 | 3303.7894736842104 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 136 | 1.997 | 0.959 | 1953.8125 | 0.6899055437853108 | 2832 | 合格 | 指标正常 |
| 热源检测 | 3 | 116 | 1.311 | 0.991 | 367.52941176470586 | 0.7480842911877394 | 491.29411764705884 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 152 | 0.963 | 0.924 | 5067.176470588235 | 1.0149756689564162 | 4992.411764705882 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 136 | 0.994 | 0.97 | 4790.941176470588 | 0.9800962695547533 | 4888.235294117647 | 合格 | 指标正常 |
| 热源检测 | 4 | 116 | 1.267 | 0.974 | 430.6470588235294 | 0.8045054945054945 | 535.2941176470588 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 152 | 1.002 | 0.951 | 4749.666666666667 | 0.9975497059647158 | 4761.333333333333 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 136 | 1.046 | 0.946 | 4837.529411764706 | 0.9953282339271883 | 4860.235294117647 | 合格 | 指标正常 |
| 热源检测 | 5 | 120 | 1.29 | 0.963 | 369.3333333333333 | 0.7608148317692836 | 485.44444444444446 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 152 | 0.975 | 0.851 | 4563.578947368421 | 1.0139507688709584 | 4500.789473684211 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 136 | 0.957 | 0.957 | 4920.8125 | 0.9292003021290658 | 5295.75 | 合格 | 指标正常 |
| 热源检测 | 6 | 116 | 1.225 | 0.98 | 371.44444444444446 | 0.8193627450980392 | 453.3333333333333 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 152 | 1.203 | 0.935 | 1067.8636363636363 | 0.8055755580701573 | 1325.590909090909 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 136 | 2.449 | 0.983 | 1453.3125 | 0.7154769230769231 | 2031.25 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2655.5 | 3773.5 | - | 312.4117647058824 | 0.70372333377501 | 443.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 3029 | 4019.5 | - | 336.55555555555554 | 0.7535763154621221 | 446.6111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 3124 | 4176 | - | 367.52941176470586 | 0.7480842911877394 | 491.29411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3660.5 | 4550 | - | 430.6470588235294 | 0.8045054945054945 | 535.2941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 3324 | 4369 | - | 369.3333333333333 | 0.7608148317692836 | 485.44444444444446 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 3343 | 4080 | - | 371.44444444444446 | 0.8193627450980392 | 453.3333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 44921 | 45184 | - | 4728.526315789473 | 0.9941793555240793 | 4756.210526315789 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 29040 | 31386 | - | 3056.842105263158 | 0.9252532976486332 | 3303.7894736842104 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45024.5 | 44634.5 | - | 5297 | 1.0087376356854003 | 5251.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 44796.5 | 44945.5 | - | 4977.388888888889 | 0.9966848739028379 | 4993.944444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 44916.5 | 45050 | - | 4728.0526315789475 | 0.9970366259711432 | 4742.105263157895 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 11 | 11746.5 | 16250 | - | 1067.8636363636363 | 0.7228615384615384 | 1477.2727272727273 | 在线、无火警、无故障、光源就绪、同步正常 |

