================================================================================================
完成时间：2026-09-10 14:38:07（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789022133885-13 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.5秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:184 | P2:209 / P3:273 | 49.249 | 144 | 165 | 1.005 | 0.956 | 279.7647058823529 | 0.7023036030714708 | 398.3529411764706 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:176 | P2:545 / P3:513 | 56.502 | 180 | 199 | 1.726 | 0.959 | 334.25 | 0.7435006256082303 | 449.5625 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:184 / P3:184 | P2:257 / P3:305 | 54.553 | 195.5 | 196 | 0.978 | 0.963 | 345.6875 | 0.7390432923570284 | 467.75 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:184 / P3:184 | P2:321 / P3:321 | 52.638 | 154.5 | 168 | 1.004 | 0.955 | 366.72222222222223 | 0.7969334782083786 | 460.1666666666667 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:192 | P2:385 / P3:513 | 50.681 | 151.5 | 181 | 1.014 | 0.931 | 344.29411764705884 | 0.7589470954356846 | 453.6470588235294 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:160 / P3:184 | P2:225 / P3:191 | 53.439 | 172.5 | 213 | 1.142 | 0.949 | 321.72222222222223 | 0.8115190582959642 | 396.44444444444446 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-10 14:36:36 | 窗口结束：2026-09-10 14:36:56 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：200 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 820 | 176 | 209 | 184 | 273 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 820 | 176 | 545 | 176 | 513 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 820 | 184 | 257 | 184 | 305 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 820 | 184 | 321 | 184 | 321 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 820 | 184 | 385 | 192 | 513 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 820 | 160 | 225 | 184 | 191 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 14:37:22 | 2026-09-10 14:37:22 | 2026-09-10 14:37:22 | 2026-09-10 14:37:27 | 2026-09-10 14:37:27 | 2026-09-10 14:37:27 | 2026-09-10 14:37:27 | 2026-09-10 14:37:27 | 2026-09-10 14:37:27 | 2026-09-10 14:37:27 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 14:37:22 | 2026-09-10 14:37:22 | 2026-09-10 14:37:22 | 2026-09-10 14:37:27 | 2026-09-10 14:37:27 | 2026-09-10 14:37:27 | 2026-09-10 14:37:27 | 2026-09-10 14:37:27 | 2026-09-10 14:37:27 | 2026-09-10 14:37:27 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 14:37:22 | 2026-09-10 14:37:22 | 2026-09-10 14:37:22 | 2026-09-10 14:37:27 | 2026-09-10 14:37:27 | 2026-09-10 14:37:27 | 2026-09-10 14:37:27 | 2026-09-10 14:37:27 | 2026-09-10 14:37:27 | 2026-09-10 14:37:27 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 14:37:22 | 2026-09-10 14:37:22 | 2026-09-10 14:37:22 | 2026-09-10 14:37:27 | 2026-09-10 14:37:27 | 2026-09-10 14:37:27 | 2026-09-10 14:37:27 | 2026-09-10 14:37:27 | 2026-09-10 14:37:27 | 2026-09-10 14:37:27 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 14:37:22 | 2026-09-10 14:37:22 | 2026-09-10 14:37:22 | 2026-09-10 14:37:27 | 2026-09-10 14:37:27 | 2026-09-10 14:37:27 | 2026-09-10 14:37:27 | 2026-09-10 14:37:27 | 2026-09-10 14:37:27 | 2026-09-10 14:37:27 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 14:37:22 | 2026-09-10 14:37:22 | 2026-09-10 14:37:22 | 2026-09-10 14:37:27 | 2026-09-10 14:37:27 | 2026-09-10 14:37:27 | 2026-09-10 14:37:27 | 2026-09-10 14:37:27 | 2026-09-10 14:37:27 | 2026-09-10 14:37:27 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 112 | 1.364 | 0.97 | 279.7647058823529 | 0.7023036030714708 | 398.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 132 | 1.004 | 0.923 | 5079.941176470588 | 0.9960324325571203 | 5100.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 152 | 1.01 | 0.969 | 4635.529411764706 | 0.9905226375725885 | 4679.882352941177 | 合格 | 指标正常 |
| 热源检测 | 2 | 112 | 1.356 | 0.977 | 334.25 | 0.7435006256082303 | 449.5625 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 132 | 1.823 | 0.924 | 1465.421052631579 | 0.6578537000283528 | 2227.5789473684213 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 152 | 1.73 | 0.972 | 1983.5 | 0.6983693858239993 | 2840.1875 | 合格 | 指标正常 |
| 热源检测 | 3 | 112 | 1.375 | 0.977 | 345.6875 | 0.7390432923570284 | 467.75 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 132 | 0.972 | 0.941 | 5036.35294117647 | 1.0149483741716752 | 4962.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 152 | 1.001 | 0.966 | 4811.411764705882 | 0.9802732502396931 | 4908.235294117647 | 合格 | 指标正常 |
| 热源检测 | 4 | 112 | 1.254 | 0.96 | 366.72222222222223 | 0.7969334782083786 | 460.1666666666667 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 132 | 1.004 | 0.944 | 4758.888888888889 | 0.9972292719271695 | 4772.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 152 | 1.04 | 0.958 | 4857.529411764706 | 0.9959235853152588 | 4877.411764705882 | 合格 | 指标正常 |
| 热源检测 | 5 | 112 | 1.313 | 0.969 | 344.29411764705884 | 0.7589470954356846 | 453.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 132 | 0.995 | 0.858 | 5096.35294117647 | 1.0164722997864701 | 5013.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 152 | 1.115 | 0.964 | 4920.9375 | 0.9298055007735093 | 5292.4375 | 合格 | 指标正常 |
| 热源检测 | 6 | 112 | 1.249 | 0.969 | 321.72222222222223 | 0.8115190582959642 | 396.44444444444446 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 132 | 1.26 | 0.908 | 1224 | 0.8074158941776898 | 1515.9473684210527 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 152 | 1.085 | 0.971 | 1353.8235294117646 | 0.7203442879499218 | 1879.4117647058824 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2378 | 3386 | - | 279.7647058823529 | 0.7023036030714708 | 398.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 2674 | 3596.5 | - | 334.25 | 0.7435006256082303 | 449.5625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 2765.5 | 3742 | - | 345.6875 | 0.7390432923570284 | 467.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 3300.5 | 4141.5 | - | 366.72222222222223 | 0.7969334782083786 | 460.1666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2926.5 | 3856 | - | 344.29411764705884 | 0.7589470954356846 | 453.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 2895.5 | 3568 | - | 321.72222222222223 | 0.8115190582959642 | 396.44444444444446 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 43179.5 | 43450.5 | - | 5079.941176470588 | 0.993763017686793 | 5111.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 13921.5 | 21162 | - | 1465.421052631579 | 0.6578537000283528 | 2227.5789473684213 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 44805 | 44410.5 | - | 5271.176470588235 | 1.0088830344175364 | 5224.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 44901.5 | 45042 | - | 4989.055555555556 | 0.9968806891345855 | 5004.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43319 | 42640 | - | 5096.35294117647 | 1.015924015009381 | 5016.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 11628 | 14401.5 | - | 1224 | 0.8074158941776898 | 1515.9473684210527 | 在线、无火警、无故障、光源就绪、同步正常 |

