================================================================================================
完成时间：2026-09-10 14:44:07（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789022492200-14 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：155.0秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:176 | P2:417 / P3:577 | 53.71 | 173.5 | 195 | 0.947 | 0.97 | 253.05555555555554 | 0.7278683285394695 | 347.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:160 / P3:184 | P2:289 / P3:353 | 47.181 | 146.5 | 167 | 1.393 | 0.976 | 256.875 | 0.7394746311622886 | 347.375 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:184 / P3:160 | P2:529 / P3:385 | 50.332 | 151.5 | 164 | 1.106 | 0.967 | 310.05882352941177 | 0.7206726825266612 | 430.2352941176471 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:144 / P3:152 | P2:241 / P3:529 | 39.161 | 119.5 | 150 | 1.085 | 0.931 | 389.29411764705884 | 0.8244674224492339 | 472.1764705882353 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:192 / P3:200 | P2:289 / P3:289 | 50.443 | 148.5 | 194 | 1.003 | 0.953 | 320.94117647058823 | 0.8099762470308789 | 396.2352941176471 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:192 / P3:208 | P2:369 / P3:417 | 49.199 | 159 | 172 | 1.402 | 0.948 | 164.57575757575756 | 0.6925529201734252 | 237.63636363636363 | 0 | 噪声波动值超过上限；P3波动 208 > B上限 200 |

噪声采集诊断
窗口开始：2026-09-10 14:42:36 | 窗口结束：2026-09-10 14:42:56 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：200 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 724 | 168 | 417 | 176 | 577 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 724 | 160 | 289 | 184 | 353 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 724 | 184 | 529 | 160 | 385 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 724 | 144 | 241 | 152 | 529 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 724 | 192 | 289 | 200 | 289 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 724 | 192 | 369 | 208 | 417 | 不合格 | 噪声波动值超过上限 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 14:43:22 | 2026-09-10 14:43:22 | 2026-09-10 14:43:22 | 2026-09-10 14:43:27 | 2026-09-10 14:43:27 | 2026-09-10 14:43:27 | 2026-09-10 14:43:27 | 2026-09-10 14:43:27 | 2026-09-10 14:43:27 | 2026-09-10 14:43:27 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 14:43:22 | 2026-09-10 14:43:22 | 2026-09-10 14:43:22 | 2026-09-10 14:43:27 | 2026-09-10 14:43:27 | 2026-09-10 14:43:27 | 2026-09-10 14:43:27 | 2026-09-10 14:43:27 | 2026-09-10 14:43:27 | 2026-09-10 14:43:27 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 14:43:22 | 2026-09-10 14:43:22 | 2026-09-10 14:43:22 | 2026-09-10 14:43:27 | 2026-09-10 14:43:27 | 2026-09-10 14:43:27 | 2026-09-10 14:43:27 | 2026-09-10 14:43:27 | 2026-09-10 14:43:27 | 2026-09-10 14:43:27 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 14:43:22 | 2026-09-10 14:43:22 | 2026-09-10 14:43:22 | 2026-09-10 14:43:27 | 2026-09-10 14:43:27 | 2026-09-10 14:43:27 | 2026-09-10 14:43:27 | 2026-09-10 14:43:27 | 2026-09-10 14:43:27 | 2026-09-10 14:43:27 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 14:43:22 | 2026-09-10 14:43:22 | 2026-09-10 14:43:22 | 2026-09-10 14:43:27 | 2026-09-10 14:43:27 | 2026-09-10 14:43:27 | 2026-09-10 14:43:27 | 2026-09-10 14:43:27 | 2026-09-10 14:43:27 | 2026-09-10 14:43:27 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 14:43:22 | 2026-09-10 14:43:22 | 2026-09-10 14:43:22 | 2026-09-10 14:43:27 | 2026-09-10 14:43:27 | 2026-09-10 14:43:27 | 2026-09-10 14:43:27 | 2026-09-10 14:43:27 | 2026-09-10 14:43:27 | 2026-09-10 14:43:27 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 124 | 1.333 | 0.982 | 253.05555555555554 | 0.7278683285394695 | 347.6666666666667 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 144 | 0.947 | 0.939 | 4536.631578947368 | 1.0561293879801508 | 4295.526315789473 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 140 | 0.97 | 0.988 | 5078.8125 | 0.9965172604083635 | 5096.5625 | 合格 | 指标正常 |
| 热源检测 | 2 | 124 | 1.274 | 0.982 | 256.875 | 0.7394746311622886 | 347.375 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 144 | 1.448 | 0.959 | 1516.5882352941176 | 0.5747982342711909 | 2638.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 140 | 2.328 | 0.991 | 1710.4117647058824 | 0.5984399440190994 | 2858.1176470588234 | 合格 | 指标正常 |
| 热源检测 | 3 | 124 | 1.335 | 0.995 | 310.05882352941177 | 0.7206726825266612 | 430.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 144 | 1.126 | 0.911 | 4425.611111111111 | 0.9158858088920059 | 4832.055555555556 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 140 | 1.034 | 0.996 | 4962 | 1.042282409924381 | 4760.705882352941 | 合格 | 指标正常 |
| 热源检测 | 4 | 128 | 1.207 | 0.964 | 389.29411764705884 | 0.8244674224492339 | 472.1764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 144 | 1.015 | 0.871 | 4657.235294117647 | 0.9851554139810368 | 4727.411764705882 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 140 | 1.182 | 0.959 | 5242.5625 | 0.9789689903481438 | 5355.1875 | 合格 | 指标正常 |
| 热源检测 | 5 | 124 | 1.23 | 0.973 | 320.94117647058823 | 0.8099762470308789 | 396.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 144 | 1.002 | 0.906 | 4466.789473684211 | 0.9790844696707506 | 4562.210526315789 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 140 | 1.04 | 0.979 | 5093.9375 | 1.0007735756385068 | 5090 | 合格 | 指标正常 |
| 热源检测 | 6 | 124 | 1.513 | 0.949 | 164.57575757575756 | 0.6925529201734252 | 237.63636363636363 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 144 | 1.381 | 0.932 | 572.6216216216217 | 0.6175887599836763 | 927.1891891891892 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 140 | 1.518 | 0.966 | 650.2424242424242 | 0.5599686847599165 | 1161.2121212121212 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 2277.5 | 3129 | - | 253.05555555555554 | 0.7278683285394695 | 347.6666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 2055 | 2779 | - | 256.875 | 0.7394746311622886 | 347.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2635.5 | 3657 | - | 310.05882352941177 | 0.7206726825266612 | 430.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3309 | 4013.5 | - | 389.29411764705884 | 0.8244674224492339 | 472.1764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2728 | 3368 | - | 320.94117647058823 | 0.8099762470308789 | 396.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16.5 | 2715.5 | 3921 | - | 164.57575757575756 | 0.6925529201734252 | 237.63636363636363 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 43098 | 40807.5 | - | 4536.631578947368 | 1.0561293879801508 | 4295.526315789473 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 12891 | 22427 | - | 1516.5882352941176 | 0.5747982342711909 | 2638.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 42177 | 45394 | - | 4686.333333333333 | 0.9291316032955897 | 5043.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 39586.5 | 42348 | - | 4657.235294117647 | 0.9347903088693681 | 4982.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 44559.5 | 45320 | - | 4690.473684210527 | 0.9832193292144749 | 4770.526315789473 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 18.5 | 10593.5 | 17153 | - | 572.6216216216217 | 0.6175887599836763 | 927.1891891891892 | 在线、无火警、无故障、光源就绪、同步正常 |

