================================================================================================
完成时间：2026-09-10 14:47:15（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789022681792-15 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.5秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:216 / P3:216 | P2:369 / P3:529 | 53.352 | 192.5 | 217 | 0.963 | 0.944 | 259.3157894736842 | 0.7204269630062875 | 359.94736842105266 | 0 | 模式已切换，等待首帧同步；P2波动 216 > B上限 200；P3波动 216 > B上限 200 |
| 2 | 1 | A类合格 | P2:152 / P3:128 | P2:193 / P3:225 | 46.405 | 153 | 196 | 1.385 | 0.963 | 292.875 | 0.7589893100097181 | 385.875 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:168 | P2:417 / P3:305 | 52.056 | 166.5 | 175 | 1.091 | 0.957 | 304.72222222222223 | 0.7151238591916558 | 426.1111111111111 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:136 / P3:136 | P2:161 / P3:433 | 38.648 | 117.5 | 127 | 1.018 | 0.94 | 423 | 0.8311373092926491 | 508.94117647058823 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:152 / P3:184 | P2:193 / P3:225 | 50.49 | 167.5 | 187 | 1.01 | 0.964 | 347.47058823529414 | 0.798999053158393 | 434.88235294117646 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:160 / P3:160 | P2:257 / P3:289 | 48.408 | 143 | 167 | 1.478 | 0.96 | 179.8125 | 0.6943405333655123 | 258.96875 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-10 14:45:44 | 窗口结束：2026-09-10 14:46:04 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：200 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 772 | 216 | 369 | 216 | 529 | 不合格 | 噪声波动值超过上限 |
| 2 | 772 | 152 | 193 | 128 | 225 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 772 | 168 | 417 | 168 | 305 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 772 | 136 | 161 | 136 | 433 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 772 | 152 | 193 | 184 | 225 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 772 | 160 | 257 | 160 | 289 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-10 14:47:10 | 2026-09-10 14:47:10 | 2026-09-10 14:47:10 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-09-10 14:47:10 | 2026-09-10 14:47:10 | 2026-09-10 14:47:10 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-09-10 14:47:10 | 2026-09-10 14:47:10 | 2026-09-10 14:47:10 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-09-10 14:47:10 | 2026-09-10 14:47:10 | 2026-09-10 14:47:10 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-09-10 14:47:10 | 2026-09-10 14:47:10 | 2026-09-10 14:47:10 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-09-10 14:47:10 | 2026-09-10 14:47:10 | 2026-09-10 14:47:10 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 128 | 1.409 | 0.974 | 259.3157894736842 | 0.7204269630062875 | 359.94736842105266 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 120 | 0.963 | 0.883 | 5072.235294117647 | 1.0129574155653451 | 5007.35294117647 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 140 | 0.982 | 0.963 | 5046.125 | 0.9961259438385234 | 5065.75 | 合格 | 指标正常 |
| 热源检测 | 2 | 124 | 1.301 | 0.97 | 292.875 | 0.7589893100097181 | 385.875 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 120 | 1.461 | 0.928 | 1447.0588235294117 | 0.5730525531121878 | 2525.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 140 | 1.384 | 0.983 | 1637.8823529411766 | 0.5981139776169098 | 2738.4117647058824 | 合格 | 指标正常 |
| 热源检测 | 3 | 124 | 1.414 | 0.977 | 304.72222222222223 | 0.7151238591916558 | 426.1111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 120 | 1.091 | 0.887 | 4442.333333333333 | 0.9185755313038484 | 4836.111111111111 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 140 | 1.151 | 0.988 | 4928.941176470588 | 1.0436818832907766 | 4722.64705882353 | 合格 | 指标正常 |
| 热源检测 | 4 | 124 | 1.229 | 0.965 | 423 | 0.8311373092926491 | 508.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 120 | 1.018 | 0.895 | 5120.529411764706 | 0.9712471827371522 | 5272.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 140 | 1.22 | 0.955 | 5150 | 0.9710911812192852 | 5303.3125 | 合格 | 指标正常 |
| 热源检测 | 5 | 124 | 1.261 | 0.973 | 347.47058823529414 | 0.798999053158393 | 434.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 120 | 1.01 | 0.923 | 4296.8 | 0.9894305386050153 | 4342.7 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 140 | 1.24 | 0.984 | 4775.176470588235 | 1.0030271953344123 | 4760.764705882353 | 合格 | 指标正常 |
| 热源检测 | 6 | 124 | 1.528 | 0.976 | 179.8125 | 0.6943405333655123 | 258.96875 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 120 | 1.463 | 0.917 | 626.2121212121212 | 0.6223647753282737 | 1006.1818181818181 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 140 | 1.448 | 0.984 | 608.7058823529412 | 0.558490973365356 | 1089.9117647058824 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 2463.5 | 3419.5 | - | 259.3157894736842 | 0.7204269630062875 | 359.94736842105266 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 2343 | 3087 | - | 292.875 | 0.7589893100097181 | 385.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 2742.5 | 3835 | - | 304.72222222222223 | 0.7151238591916558 | 426.1111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3595.5 | 4326 | - | 423 | 0.8311373092926491 | 508.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2953.5 | 3696.5 | - | 347.47058823529414 | 0.798999053158393 | 434.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16 | 2877 | 4143.5 | - | 179.8125 | 0.6943405333655123 | 258.96875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 43114 | 42562.5 | - | 5072.235294117647 | 1.0129574155653451 | 5007.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 12300 | 21464 | - | 1447.0588235294117 | 0.5730525531121878 | 2525.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 39981 | 43525 | - | 4442.333333333333 | 0.9185755313038484 | 4836.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43524.5 | 44813 | - | 5120.529411764706 | 0.9712471827371522 | 5272.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 10 | 42968 | 43427 | - | 4296.8 | 0.9894305386050153 | 4342.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 10332.5 | 16602 | - | 626.2121212121212 | 0.6223647753282737 | 1006.1818181818181 | 在线、无火警、无故障、光源就绪、同步正常 |

