================================================================================================
完成时间：2026-09-10 14:50:26（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789022871042-16 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：155.5秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:176 | P2:305 / P3:465 | 54.203 | 177.5 | 184 | 0.935 | 0.953 | 315.05882352941177 | 0.7258436102452906 | 434.05882352941177 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:144 / P3:152 | P2:193 / P3:225 | 47.005 | 143.5 | 163 | 1.594 | 0.973 | 310.625 | 0.7464704115349955 | 416.125 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:168 | P2:417 / P3:305 | 52.743 | 164 | 192 | 1.1 | 0.962 | 343.5882352941176 | 0.7202219482120839 | 477.05882352941177 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:120 / P3:144 | P2:129 / P3:433 | 38.614 | 124 | 132 | 1.024 | 0.926 | 467.9375 | 0.8278416629809818 | 565.25 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:176 | P2:177 / P3:177 | 48.542 | 152.5 | 172 | 1.08 | 0.963 | 373.3529411764706 | 0.8255723204994797 | 452.2352941176471 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:176 | P2:273 / P3:305 | 47.141 | 156.5 | 171 | 1.463 | 0.946 | 172.37142857142857 | 0.6988300706590989 | 246.65714285714284 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-10 14:48:55 | 窗口结束：2026-09-10 14:49:15 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：200 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 964 | 168 | 305 | 176 | 465 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 964 | 144 | 193 | 152 | 225 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 964 | 176 | 417 | 168 | 305 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 964 | 120 | 129 | 144 | 433 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 964 | 160 | 177 | 176 | 177 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 964 | 176 | 273 | 176 | 305 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 14:49:41 | 2026-09-10 14:49:41 | 2026-09-10 14:49:41 | 2026-09-10 14:49:46 | 2026-09-10 14:49:46 | 2026-09-10 14:49:46 | 2026-09-10 14:49:46 | 2026-09-10 14:49:46 | 2026-09-10 14:49:46 | 2026-09-10 14:49:46 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 14:49:41 | 2026-09-10 14:49:41 | 2026-09-10 14:49:41 | 2026-09-10 14:49:46 | 2026-09-10 14:49:46 | 2026-09-10 14:49:46 | 2026-09-10 14:49:46 | 2026-09-10 14:49:46 | 2026-09-10 14:49:46 | 2026-09-10 14:49:46 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 14:49:41 | 2026-09-10 14:49:41 | 2026-09-10 14:49:41 | 2026-09-10 14:49:46 | 2026-09-10 14:49:46 | 2026-09-10 14:49:46 | 2026-09-10 14:49:46 | 2026-09-10 14:49:46 | 2026-09-10 14:49:46 | 2026-09-10 14:49:46 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 14:49:41 | 2026-09-10 14:49:41 | 2026-09-10 14:49:41 | 2026-09-10 14:49:46 | 2026-09-10 14:49:46 | 2026-09-10 14:49:46 | 2026-09-10 14:49:46 | 2026-09-10 14:49:46 | 2026-09-10 14:49:46 | 2026-09-10 14:49:46 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 14:49:40 | 2026-09-10 14:49:40 | 2026-09-10 14:49:40 | 2026-09-10 14:49:46 | 2026-09-10 14:49:46 | 2026-09-10 14:49:46 | 2026-09-10 14:49:46 | 2026-09-10 14:49:46 | 2026-09-10 14:49:46 | 2026-09-10 14:49:46 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 14:49:41 | 2026-09-10 14:49:41 | 2026-09-10 14:49:41 | 2026-09-10 14:49:46 | 2026-09-10 14:49:46 | 2026-09-10 14:49:46 | 2026-09-10 14:49:46 | 2026-09-10 14:49:46 | 2026-09-10 14:49:46 | 2026-09-10 14:49:46 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 168 | 1.38 | 0.967 | 315.05882352941177 | 0.7258436102452906 | 434.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 156 | 0.942 | 0.938 | 4534.0526315789475 | 1.0004296829636512 | 4532.105263157895 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 140 | 0.974 | 0.949 | 4738 | 0.9965234389498558 | 4754.529411764706 | 合格 | 指标正常 |
| 热源检测 | 2 | 168 | 1.353 | 0.977 | 310.625 | 0.7464704115349955 | 416.125 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 156 | 1.721 | 0.959 | 1444.6470588235295 | 0.5710996907192522 | 2529.5882352941176 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 140 | 1.758 | 0.984 | 1633.6470588235295 | 0.5952120705544482 | 2744.6470588235293 | 合格 | 指标正常 |
| 热源检测 | 3 | 172 | 1.373 | 0.969 | 343.5882352941176 | 0.7202219482120839 | 477.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 156 | 1.115 | 0.944 | 4293.105263157895 | 0.9352634294559422 | 4590.263157894737 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 140 | 1.039 | 0.968 | 4930.235294117647 | 1.0445543937486759 | 4719.941176470588 | 合格 | 指标正常 |
| 热源检测 | 4 | 168 | 1.212 | 0.966 | 467.9375 | 0.8278416629809818 | 565.25 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 156 | 1.017 | 0.852 | 4635.882352941177 | 0.9823498616408646 | 4719.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 140 | 1.038 | 0.95 | 4901.411764705882 | 0.9768117980821083 | 5017.764705882353 | 合格 | 指标正常 |
| 热源检测 | 5 | 168 | 1.247 | 0.976 | 373.3529411764706 | 0.8255723204994797 | 452.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 156 | 1.084 | 0.93 | 5358.294117647059 | 0.9899474004520953 | 5412.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 140 | 1.004 | 0.978 | 4692 | 0.9966264337656496 | 4707.882352941177 | 合格 | 指标正常 |
| 热源检测 | 6 | 168 | 1.441 | 0.976 | 172.37142857142857 | 0.6988300706590989 | 246.65714285714284 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 156 | 1.587 | 0.92 | 571.6944444444445 | 0.6184566380191118 | 924.3888888888889 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 140 | 1.731 | 0.935 | 610.5882352941177 | 0.5601726929303832 | 1090 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2678 | 3689.5 | - | 315.05882352941177 | 0.7258436102452906 | 434.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 2485 | 3329 | - | 310.625 | 0.7464704115349955 | 416.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2920.5 | 4055 | - | 343.5882352941176 | 0.7202219482120839 | 477.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 3743.5 | 4522 | - | 467.9375 | 0.8278416629809818 | 565.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 3173.5 | 3844 | - | 373.3529411764706 | 0.8255723204994797 | 452.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 17.5 | 3016.5 | 4316.5 | - | 172.37142857142857 | 0.6988300706590989 | 246.65714285714284 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 44890.5 | 44891 | - | 4725.315789473684 | 0.9999888619099597 | 4725.368421052632 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13886 | 23329.5 | - | 1633.6470588235295 | 0.5952120705544482 | 2744.6470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 43017.5 | 45375 | - | 4528.1578947368425 | 0.9480440771349862 | 4776.315789473684 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 41662 | 42651 | - | 4901.411764705882 | 0.9768117980821083 | 5017.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45545.5 | 46008 | - | 5358.294117647059 | 0.9899474004520953 | 5412.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 18 | 10380 | 18530 | - | 576.6666666666666 | 0.5601726929303832 | 1029.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |

