================================================================================================
完成时间：2026-09-10 14:54:13（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789023100093-17 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.7秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:192 | P2:305 / P3:465 | 55.668 | 192.5 | 212 | 0.989 | 0.967 | 353 | 0.7148302561048243 | 493.8235294117647 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:160 / P3:144 | P2:177 / P3:209 | 50.026 | 193 | 246 | 1.638 | 0.967 | 272.94736842105266 | 0.7535600116245278 | 362.2105263157895 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:192 / P3:184 | P2:401 / P3:305 | 53.65 | 203.5 | 239 | 1.063 | 0.963 | 348.94117647058823 | 0.7131522000480884 | 489.29411764705884 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:120 / P3:120 | P2:129 / P3:417 | 43.606 | 141.5 | 187 | 1.087 | 0.959 | 434.2352941176471 | 0.8377212891511575 | 518.3529411764706 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:168 | P2:193 / P3:177 | 57.015 | 188.5 | 202 | 1.045 | 0.939 | 379.47058823529414 | 0.8186548223350254 | 463.52941176470586 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:184 | P2:241 / P3:305 | 53.903 | 159 | 180 | 1.451 | 0.951 | 177.55882352941177 | 0.7050922681616445 | 251.8235294117647 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-10 14:52:42 | 窗口结束：2026-09-10 14:53:02 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：200 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 900 | 176 | 305 | 192 | 465 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 900 | 160 | 177 | 144 | 209 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 900 | 192 | 401 | 184 | 305 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 900 | 120 | 129 | 120 | 417 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 900 | 168 | 193 | 168 | 177 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 900 | 176 | 241 | 184 | 305 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 14:53:28 | 2026-09-10 14:53:28 | 2026-09-10 14:53:28 | 2026-09-10 14:53:33 | 2026-09-10 14:53:33 | 2026-09-10 14:53:33 | 2026-09-10 14:53:33 | 2026-09-10 14:53:33 | 2026-09-10 14:53:33 | 2026-09-10 14:53:33 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 14:53:28 | 2026-09-10 14:53:28 | 2026-09-10 14:53:28 | 2026-09-10 14:53:33 | 2026-09-10 14:53:33 | 2026-09-10 14:53:33 | 2026-09-10 14:53:33 | 2026-09-10 14:53:33 | 2026-09-10 14:53:33 | 2026-09-10 14:53:33 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 14:53:28 | 2026-09-10 14:53:28 | 2026-09-10 14:53:28 | 2026-09-10 14:53:33 | 2026-09-10 14:53:33 | 2026-09-10 14:53:33 | 2026-09-10 14:53:33 | 2026-09-10 14:53:33 | 2026-09-10 14:53:33 | 2026-09-10 14:53:33 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 14:53:28 | 2026-09-10 14:53:28 | 2026-09-10 14:53:28 | 2026-09-10 14:53:33 | 2026-09-10 14:53:33 | 2026-09-10 14:53:33 | 2026-09-10 14:53:33 | 2026-09-10 14:53:33 | 2026-09-10 14:53:33 | 2026-09-10 14:53:33 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 14:53:28 | 2026-09-10 14:53:28 | 2026-09-10 14:53:28 | 2026-09-10 14:53:33 | 2026-09-10 14:53:33 | 2026-09-10 14:53:33 | 2026-09-10 14:53:33 | 2026-09-10 14:53:33 | 2026-09-10 14:53:33 | 2026-09-10 14:53:33 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 14:53:28 | 2026-09-10 14:53:28 | 2026-09-10 14:53:28 | 2026-09-10 14:53:33 | 2026-09-10 14:53:33 | 2026-09-10 14:53:33 | 2026-09-10 14:53:33 | 2026-09-10 14:53:33 | 2026-09-10 14:53:33 | 2026-09-10 14:53:33 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 160 | 1.399 | 0.973 | 353 | 0.7148302561048243 | 493.8235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 164 | 0.989 | 0.962 | 4730.368421052632 | 0.9964743056710461 | 4747.105263157895 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 164 | 0.996 | 0.966 | 5034.625 | 0.9964251697735116 | 5052.6875 | 合格 | 指标正常 |
| 热源检测 | 2 | 164 | 1.318 | 0.977 | 272.94736842105266 | 0.7535600116245278 | 362.2105263157895 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 164 | 1.754 | 0.957 | 1662.4705882352941 | 0.5955160352311517 | 2791.6470588235293 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 164 | 1.439 | 0.965 | 1662.4705882352941 | 0.5955160352311517 | 2791.6470588235293 | 合格 | 指标正常 |
| 热源检测 | 3 | 160 | 1.402 | 0.976 | 348.94117647058823 | 0.7131522000480884 | 489.29411764705884 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 164 | 1.063 | 0.936 | 4839.277777777777 | 0.9587474547355677 | 5047.5 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 164 | 1.061 | 0.972 | 4933 | 1.0445803542512644 | 4722.470588235294 | 合格 | 指标正常 |
| 热源检测 | 4 | 160 | 1.205 | 0.975 | 434.2352941176471 | 0.8377212891511575 | 518.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 164 | 1.087 | 0.916 | 4902.176470588235 | 0.9770901970899626 | 5017.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 164 | 1.089 | 0.981 | 4902.176470588235 | 0.9770901970899626 | 5017.117647058823 | 合格 | 指标正常 |
| 热源检测 | 5 | 164 | 1.224 | 0.965 | 379.47058823529414 | 0.8186548223350254 | 463.52941176470586 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 164 | 1.045 | 0.901 | 5256.64705882353 | 0.9874473751091172 | 5323.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 164 | 1.08 | 0.946 | 5044.4375 | 1.0032691925218775 | 5028 | 合格 | 指标正常 |
| 热源检测 | 6 | 164 | 1.422 | 0.977 | 177.55882352941177 | 0.7050922681616445 | 251.8235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 164 | 1.458 | 0.926 | 632.7878787878788 | 0.5602446811364795 | 1129.4848484848485 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 164 | 1.428 | 0.946 | 652.5625 | 0.5602446811364795 | 1164.78125 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 3000.5 | 4197.5 | - | 353 | 0.7148302561048243 | 493.8235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9.5 | 2593 | 3441 | - | 272.94736842105266 | 0.7535600116245278 | 362.2105263157895 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2966 | 4159 | - | 348.94117647058823 | 0.7131522000480884 | 489.29411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3691 | 4406 | - | 434.2352941176471 | 0.8377212891511575 | 518.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 3225.5 | 3940 | - | 379.47058823529414 | 0.8186548223350254 | 463.52941176470586 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 17 | 3018.5 | 4281 | - | 177.55882352941177 | 0.7050922681616445 | 251.8235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 44938.5 | 45097.5 | - | 4730.368421052632 | 0.9964743056710461 | 4747.105263157895 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14131 | 23729 | - | 1662.4705882352941 | 0.5955160352311517 | 2791.6470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 43553.5 | 45427.5 | - | 4839.277777777777 | 0.9587474547355677 | 5047.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 41668.5 | 42645.5 | - | 4902.176470588235 | 0.9770901970899626 | 5017.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44681.5 | 45249.5 | - | 5256.64705882353 | 0.9874473751091172 | 5323.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 10441 | 18636.5 | - | 632.7878787878788 | 0.5602446811364795 | 1129.4848484848485 | 在线、无火警、无故障、光源就绪、同步正常 |

