================================================================================================
完成时间：2026-09-10 15:02:43（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789023608243-18 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：155.2秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:192 / P3:184 | P2:865 / P3:833 | 57.62 | 187 | 230 | 1.005 | 0.953 | 239.85714285714286 | 0.73222852158744 | 327.57142857142856 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:168 | P2:625 / P3:449 | 45.824 | 149 | 183 | 1.496 | 0.959 | 208.05555555555554 | 0.6753832281334535 | 308.05555555555554 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:152 / P3:168 | P2:433 / P3:385 | 50.516 | 160 | 166 | 0.999 | 0.963 | 0 | 0.6993504484998453 | 0 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:160 | P2:353 / P3:257 | 44.137 | 150.5 | 169 | 0.903 | 0.948 | 372.11764705882354 | 0.8166795765556416 | 455.6470588235294 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:192 / P3:184 | P2:449 / P3:577 | 55.844 | 169.5 | 183 | 1.116 | 0.964 | 322.70588235294116 | 0.8646178092986604 | 373.2352941176471 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:200 / P3:192 | P2:353 / P3:449 | 53.602 | 165.5 | 183 | 1.098 | 0.945 | 328.8125 | 0.8185778745915668 | 401.6875 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-10 15:01:12 | 窗口结束：2026-09-10 15:01:32 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：200 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 816 | 192 | 865 | 184 | 833 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 816 | 176 | 625 | 168 | 449 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 816 | 152 | 433 | 168 | 385 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 816 | 160 | 353 | 160 | 257 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 816 | 192 | 449 | 184 | 577 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 816 | 200 | 353 | 192 | 449 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 15:01:58 | 2026-09-10 15:01:58 | 2026-09-10 15:01:58 | 2026-09-10 15:02:03 | 2026-09-10 15:02:03 | 2026-09-10 15:02:03 | 2026-09-10 15:02:03 | 2026-09-10 15:02:03 | 2026-09-10 15:02:03 | 2026-09-10 15:02:03 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 15:01:58 | 2026-09-10 15:01:58 | 2026-09-10 15:01:58 | 2026-09-10 15:02:03 | 2026-09-10 15:02:03 | 2026-09-10 15:02:03 | 2026-09-10 15:02:03 | 2026-09-10 15:02:03 | 2026-09-10 15:02:03 | 2026-09-10 15:02:03 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 15:01:58 | 2026-09-10 15:01:58 | 2026-09-10 15:01:58 | 2026-09-10 15:02:03 | 2026-09-10 15:02:03 | 2026-09-10 15:02:03 | 2026-09-10 15:02:03 | 2026-09-10 15:02:03 | 2026-09-10 15:02:03 | 2026-09-10 15:02:03 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 15:01:58 | 2026-09-10 15:01:58 | 2026-09-10 15:01:58 | 2026-09-10 15:02:03 | 2026-09-10 15:02:03 | 2026-09-10 15:02:03 | 2026-09-10 15:02:03 | 2026-09-10 15:02:03 | 2026-09-10 15:02:03 | 2026-09-10 15:02:03 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 15:01:58 | 2026-09-10 15:01:58 | 2026-09-10 15:01:58 | 2026-09-10 15:02:03 | 2026-09-10 15:02:03 | 2026-09-10 15:02:03 | 2026-09-10 15:02:03 | 2026-09-10 15:02:03 | 2026-09-10 15:02:03 | 2026-09-10 15:02:03 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 15:01:58 | 2026-09-10 15:01:58 | 2026-09-10 15:01:58 | 2026-09-10 15:02:03 | 2026-09-10 15:02:03 | 2026-09-10 15:02:03 | 2026-09-10 15:02:03 | 2026-09-10 15:02:03 | 2026-09-10 15:02:03 | 2026-09-10 15:02:03 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 124 | 1.367 | 0.983 | 239.85714285714286 | 0.73222852158744 | 327.57142857142856 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 144 | 1.006 | 0.921 | 2727.28125 | 0.9938618867580741 | 2744.125 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 124 | 0.977 | 0.951 | 2501.2727272727275 | 1.0082943454307807 | 2480.6969696969695 | 合格 | 指标正常 |
| 热源检测 | 2 | 124 | 1.442 | 0.965 | 208.05555555555554 | 0.6753832281334535 | 308.05555555555554 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 144 | 1.619 | 0.939 | 1345 | 0.5986179433122512 | 2246.842105263158 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 124 | 2.076 | 0.975 | 1653.8823529411766 | 0.6000128043705585 | 2756.4117647058824 | 合格 | 指标正常 |
| 热源检测 | 3 | 124 | 1.435 | 0.972 | 0 | 0.6993504484998453 | 0 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 144 | 1.001 | 0.953 | 5438.5625 | 0.9991158977656326 | 5443.375 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 124 | 0.99 | 0.961 | 0 | 1.0054696877823015 | 0 | 合格 | 指标正常 |
| 热源检测 | 4 | 124 | 1.218 | 0.968 | 372.11764705882354 | 0.8166795765556416 | 455.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 144 | 0.893 | 0.917 | 5032.235294117647 | 1.0807792404679486 | 4656.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 124 | 0.959 | 0.958 | 4841.705882352941 | 0.9825945778170401 | 4927.470588235294 | 合格 | 指标正常 |
| 热源检测 | 5 | 124 | 1.175 | 0.986 | 322.70588235294116 | 0.8646178092986604 | 373.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 144 | 1.129 | 0.942 | 4696.294117647059 | 0.9179304397815464 | 5116.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 124 | 0.99 | 0.962 | 4971.058823529412 | 1.0248611414295763 | 4850.470588235294 | 合格 | 指标正常 |
| 热源检测 | 6 | 124 | 1.233 | 0.964 | 328.8125 | 0.8185778745915668 | 401.6875 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 144 | 1.075 | 0.893 | 1399 | 0.8554285932663278 | 1635.4375 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 124 | 0.945 | 0.98 | 1399 | 0.7521505376344086 | 1860 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 10.5 | 2518.5 | 3439.5 | - | 239.85714285714286 | 0.73222852158744 | 327.57142857142856 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 1872.5 | 2772.5 | - | 208.05555555555554 | 0.6753832281334535 | 308.05555555555554 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 0 | 2261 | 3233 | - | 0 | 0.6993504484998453 | 0 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3163 | 3873 | - | 372.11764705882354 | 0.8166795765556416 | 455.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2743 | 3172.5 | - | 322.70588235294116 | 0.8646178092986604 | 373.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 2630.5 | 3213.5 | - | 328.8125 | 0.8185778745915668 | 401.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16 | 45624 | 45853 | - | 2851.5 | 0.9950057793383202 | 2865.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 14058 | 23429.5 | - | 1479.7894736842106 | 0.6000128043705585 | 2466.2631578947367 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 45440.5 | 45420 | - | 5680.0625 | 1.0004513430206958 | 5677.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 44852 | 41883.5 | - | 5276.705882352941 | 1.0708751656380198 | 4927.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 42254 | 45541 | - | 4971.058823529412 | 0.9278232801212095 | 5357.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 11192 | 14880 | - | 1399 | 0.7521505376344086 | 1860 | 在线、无火警、无故障、光源就绪、同步正常 |

