================================================================================================
完成时间：2026-09-10 15:06:26（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789023830289-19 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：155.8秒 | 设备：6（A 3 / B 0 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:192 / P3:200 | P2:801 / P3:769 | 55.869 | 175 | 175 | 0.991 | 0.96 | 325.6666666666667 | 0.7563870967741936 | 430.55555555555554 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:144 / P3:152 | P2:513 / P3:353 | 41.673 | 133.5 | 144 | 2.233 | 0.97 | 256.8235294117647 | 0.6924662965900079 | 370.88235294117646 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | 不合格 | P2:208 / P3:200 | P2:401 / P3:353 | 51.484 | 179 | 191 | 0.999 | 0.97 | 0 | 0.7067378252168112 | 0 | 0 | 模式已切换，等待首帧同步；P2波动 208 > B上限 200 |
| 4 | 1 | A类合格 | P2:160 / P3:160 | P2:273 / P3:193 | 42.688 | 132.5 | 159 | 1.007 | 0.948 | 424.375 | 0.8219343905096236 | 516.3125 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:216 / P3:192 | P2:385 / P3:513 | 51.246 | 192.5 | 206 | 1.008 | 0.964 | 350.05882352941177 | 0.8702837086867505 | 402.2352941176471 | 0 | 模式已切换，等待首帧同步；P2波动 216 > B上限 200 |
| 6 | 1 | A类合格 | P2:192 / P3:184 | P2:289 / P3:353 | 50.162 | 179 | 204 | 0.85 | 0.962 | 343.4375 | 0.817951771360524 | 419.875 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-10 15:04:54 | 窗口结束：2026-09-10 15:05:15 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：200 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 968 | 192 | 801 | 200 | 769 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 968 | 144 | 513 | 152 | 353 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 968 | 208 | 401 | 200 | 353 | 不合格 | 噪声波动值超过上限 |
| 4 | 968 | 160 | 273 | 160 | 193 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 968 | 216 | 385 | 192 | 513 | 不合格 | 噪声波动值超过上限 |
| 6 | 968 | 192 | 289 | 184 | 353 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-10 15:06:21 | 2026-09-10 15:06:21 | 2026-09-10 15:06:21 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-09-10 15:06:21 | 2026-09-10 15:06:21 | 2026-09-10 15:06:21 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-09-10 15:06:21 | 2026-09-10 15:06:21 | 2026-09-10 15:06:21 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-09-10 15:06:21 | 2026-09-10 15:06:21 | 2026-09-10 15:06:21 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-09-10 15:06:21 | 2026-09-10 15:06:21 | 2026-09-10 15:06:21 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-09-10 15:06:21 | 2026-09-10 15:06:21 | 2026-09-10 15:06:21 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 116 | 1.339 | 0.981 | 325.6666666666667 | 0.7563870967741936 | 430.55555555555554 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 96 | 0.992 | 0.894 | 2545.5625 | 1.007906556626536 | 2525.59375 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 172 | 0.981 | 0.98 | 2695.875 | 1.0089116553224335 | 2672.0625 | 合格 | 指标正常 |
| 热源检测 | 2 | 116 | 1.414 | 0.967 | 256.8235294117647 | 0.6924662965900079 | 370.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 96 | 2.301 | 0.983 | 996 | 0.4406862986087213 | 2260.1111111111113 | 不合格 | SNR23_BELOW_LIMIT |
| 电磁干扰 | 2 | 172 | 2.351 | 0.963 | 1036.0526315789473 | 0.4481502561183836 | 2311.842105263158 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 116 | 1.442 | 0.971 | 0 | 0.7067378252168112 | 0 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 96 | 0.999 | 0.987 | 0 | 1.000486308544067 | 0 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 172 | 0.991 | 0.959 | 0 | 1.0008370469925256 | 0 | 合格 | 指标正常 |
| 热源检测 | 4 | 116 | 1.238 | 0.936 | 424.375 | 0.8219343905096236 | 516.3125 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 96 | 1.005 | 0.961 | 5005.6875 | 0.9955623508353222 | 5028 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 172 | 0.985 | 0.948 | 4988.823529411765 | 0.9933472323080887 | 5022.235294117647 | 合格 | 指标正常 |
| 热源检测 | 5 | 120 | 1.149 | 0.977 | 350.05882352941177 | 0.8702837086867505 | 402.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 96 | 1.011 | 0.943 | 4753.823529411765 | 0.9895916243188636 | 4803.823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 172 | 0.989 | 0.966 | 5047.705882352941 | 0.9923903364211452 | 5086.411764705882 | 合格 | 指标正常 |
| 热源检测 | 6 | 116 | 1.223 | 0.966 | 343.4375 | 0.817951771360524 | 419.875 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 96 | 1.152 | 0.948 | 1361.6875 | 1.062884183822812 | 1281.125 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 172 | 1.856 | 0.971 | 1361.6875 | 0.9794111036187907 | 1390.3125 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 2931 | 3875 | - | 325.6666666666667 | 0.7563870967741936 | 430.55555555555554 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2183 | 3152.5 | - | 256.8235294117647 | 0.6924662965900079 | 370.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 0 | 2648.5 | 3747.5 | - | 0 | 0.7067378252168112 | 0 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 3395 | 4130.5 | - | 424.375 | 0.8219343905096236 | 516.3125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2975.5 | 3419 | - | 350.05882352941177 | 0.8702837086867505 | 402.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 2747.5 | 3359 | - | 343.4375 | 0.817951771360524 | 419.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16 | 43134 | 42753 | - | 2695.875 | 1.0089116553224335 | 2672.0625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 8964 | 20341 | - | 996 | 0.4406862986087213 | 2260.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 0 | 42446.5 | 42411 | - | 0 | 1.0008370469925256 | 0 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 41847 | 40224 | - | 5230.875 | 1.040349045346062 | 5028 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 40407.5 | 40832.5 | - | 4753.823529411765 | 0.9895916243188636 | 4803.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 10893.5 | 10249 | - | 1361.6875 | 1.062884183822812 | 1281.125 | 在线、无火警、无故障、光源就绪、同步正常 |

