================================================================================================
完成时间：2026-09-10 15:09:37（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789024020970-20 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：156.4秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:200 / P3:200 | P2:769 / P3:753 | 55.274 | 181 | 197 | 0.996 | 0.961 | 330.8888888888889 | 0.7349457058242843 | 450.22222222222223 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:152 / P3:128 | P2:497 / P3:305 | 43.03 | 128.5 | 147 | 1.588 | 0.958 | 269.6470588235294 | 0.6753093694755451 | 399.29411764705884 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:176 | P2:321 / P3:305 | 50.069 | 156 | 179 | 0.998 | 0.96 | 325.8125 | 0.7003896278382372 | 465.1875 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:144 / P3:152 | P2:225 / P3:161 | 42.551 | 136.5 | 159 | 0.896 | 0.951 | 371.10526315789474 | 0.8146735990756788 | 455.5263157894737 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:152 / P3:152 | P2:305 / P3:449 | 52.168 | 154.5 | 184 | 1.014 | 0.962 | 332.8421052631579 | 0.8705947136563876 | 382.3157894736842 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:152 / P3:168 | P2:209 / P3:321 | 51.556 | 146.5 | 158 | 1.049 | 0.956 | 363.8125 | 0.8176710212108442 | 444.9375 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-10 15:08:06 | 窗口结束：2026-09-10 15:08:26 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：200 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 924 | 200 | 769 | 200 | 753 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 924 | 152 | 497 | 128 | 305 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 924 | 168 | 321 | 176 | 305 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 924 | 144 | 225 | 152 | 161 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 924 | 152 | 305 | 152 | 449 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 924 | 152 | 209 | 168 | 321 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 15:08:51 | 2026-09-10 15:08:51 | 2026-09-10 15:08:51 | 2026-09-10 15:08:56 | 2026-09-10 15:08:56 | 2026-09-10 15:08:56 | 2026-09-10 15:08:56 | 2026-09-10 15:08:56 | 2026-09-10 15:08:57 | 2026-09-10 15:08:57 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 15:08:51 | 2026-09-10 15:08:51 | 2026-09-10 15:08:51 | 2026-09-10 15:08:56 | 2026-09-10 15:08:56 | 2026-09-10 15:08:56 | 2026-09-10 15:08:56 | 2026-09-10 15:08:56 | 2026-09-10 15:08:57 | 2026-09-10 15:08:57 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 15:08:51 | 2026-09-10 15:08:51 | 2026-09-10 15:08:51 | 2026-09-10 15:08:56 | 2026-09-10 15:08:56 | 2026-09-10 15:08:56 | 2026-09-10 15:08:56 | 2026-09-10 15:08:56 | 2026-09-10 15:08:57 | 2026-09-10 15:08:57 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 15:08:51 | 2026-09-10 15:08:51 | 2026-09-10 15:08:51 | 2026-09-10 15:08:56 | 2026-09-10 15:08:56 | 2026-09-10 15:08:56 | 2026-09-10 15:08:56 | 2026-09-10 15:08:56 | 2026-09-10 15:08:57 | 2026-09-10 15:08:57 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 15:08:51 | 2026-09-10 15:08:51 | 2026-09-10 15:08:51 | 2026-09-10 15:08:56 | 2026-09-10 15:08:56 | 2026-09-10 15:08:56 | 2026-09-10 15:08:56 | 2026-09-10 15:08:56 | 2026-09-10 15:08:57 | 2026-09-10 15:08:57 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 15:08:51 | 2026-09-10 15:08:51 | 2026-09-10 15:08:51 | 2026-09-10 15:08:56 | 2026-09-10 15:08:56 | 2026-09-10 15:08:56 | 2026-09-10 15:08:56 | 2026-09-10 15:08:56 | 2026-09-10 15:08:57 | 2026-09-10 15:08:57 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 136 | 1.361 | 0.98 | 330.8888888888889 | 0.7349457058242843 | 450.22222222222223 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 144 | 0.996 | 0.925 | 2320.342105263158 | 0.9983695098338938 | 2324.1315789473683 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 156 | 1.004 | 0.971 | 2475.3636363636365 | 1.001974830115546 | 2470.4848484848485 | 合格 | 指标正常 |
| 热源检测 | 2 | 136 | 1.472 | 0.965 | 269.6470588235294 | 0.6753093694755451 | 399.29411764705884 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 144 | 1.726 | 0.958 | 1422.7222222222222 | 0.5841202499885955 | 2435.6666666666665 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 156 | 2.503 | 0.955 | 1669.7058823529412 | 0.5926258429546736 | 2817.470588235294 | 合格 | 指标正常 |
| 热源检测 | 3 | 136 | 1.438 | 0.978 | 325.8125 | 0.7003896278382372 | 465.1875 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 144 | 0.999 | 0.949 | 5446.5625 | 1.0002295552367289 | 5445.3125 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 156 | 0.987 | 0.954 | 0 | 1.0054518688557312 | 0 | 合格 | 指标正常 |
| 热源检测 | 4 | 136 | 1.222 | 0.966 | 371.10526315789474 | 0.8146735990756788 | 455.5263157894737 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 144 | 0.886 | 0.94 | 5094.705882352941 | 1.0972597012656304 | 4643.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 156 | 0.966 | 0.947 | 4786.764705882353 | 0.9758013262504047 | 4905.470588235294 | 合格 | 指标正常 |
| 热源检测 | 5 | 136 | 1.155 | 0.962 | 332.8421052631579 | 0.8705947136563876 | 382.3157894736842 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 144 | 1.022 | 0.931 | 4983.588235294118 | 0.9731670055251157 | 5121 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 156 | 0.977 | 0.985 | 4929.117647058823 | 1.0123225611597704 | 4869.117647058823 | 合格 | 指标正常 |
| 热源检测 | 6 | 136 | 1.23 | 0.956 | 363.8125 | 0.8176710212108442 | 444.9375 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 144 | 1.026 | 0.921 | 1438.5 | 0.8835995085995086 | 1628 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 156 | 1.301 | 0.982 | 1423.375 | 0.7658987724903312 | 1858.4375 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 2978 | 4052 | - | 330.8888888888889 | 0.7349457058242843 | 450.22222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2292 | 3394 | - | 269.6470588235294 | 0.6753093694755451 | 399.29411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 2606.5 | 3721.5 | - | 325.8125 | 0.7003896278382372 | 465.1875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 3525.5 | 4327.5 | - | 371.10526315789474 | 0.8146735990756788 | 455.5263157894737 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 3162 | 3632 | - | 332.8421052631579 | 0.8705947136563876 | 382.3157894736842 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 2910.5 | 3559.5 | - | 363.8125 | 0.8176710212108442 | 444.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 19 | 44086.5 | 44158.5 | - | 2320.342105263158 | 0.9983695098338938 | 2324.1315789473683 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 12804.5 | 21921 | - | 1422.7222222222222 | 0.5841202499885955 | 2435.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 43572.5 | 43562.5 | - | 5446.5625 | 1.0002295552367289 | 5445.3125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43305 | 39466.5 | - | 5094.705882352941 | 1.0972597012656304 | 4643.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 42360.5 | 43528.5 | - | 4983.588235294118 | 0.9731670055251157 | 5121 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 11508 | 13024 | - | 1438.5 | 0.8835995085995086 | 1628 | 在线、无火警、无故障、光源就绪、同步正常 |

