================================================================================================
完成时间：2026-09-10 15:13:35（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789024259072-21 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：156.3秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:192 / P3:200 | P2:785 / P3:769 | 60.675 | 180 | 203 | 0.995 | 0.942 | 370.5 | 0.748652896273013 | 494.8888888888889 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:144 / P3:136 | P2:465 / P3:305 | 46.134 | 137.5 | 176 | 1.615 | 0.957 | 292.05882352941177 | 0.693532616287191 | 421.11764705882354 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:176 | P2:337 / P3:305 | 51.796 | 169 | 202 | 0.998 | 0.962 | 0 | 0.7166818359121051 | 0 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:136 / P3:136 | P2:225 / P3:161 | 46.087 | 154 | 193 | 0.907 | 0.938 | 421.5882352941176 | 0.823130814287355 | 512.1764705882352 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:152 / P3:160 | P2:305 / P3:449 | 53.264 | 159.5 | 184 | 1.014 | 0.94 | 337.3157894736842 | 0.872922909289022 | 386.42105263157896 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:192 / P3:168 | P2:241 / P3:337 | 54.758 | 180 | 207 | 1.114 | 0.948 | 363.875 | 0.8211565585331453 | 443.125 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-10 15:12:04 | 窗口结束：2026-09-10 15:12:24 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：200 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 876 | 192 | 785 | 200 | 769 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 876 | 144 | 465 | 136 | 305 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 876 | 176 | 337 | 176 | 305 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 876 | 136 | 225 | 136 | 161 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 876 | 152 | 305 | 160 | 449 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 876 | 192 | 241 | 168 | 337 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 15:12:50 | 2026-09-10 15:12:50 | 2026-09-10 15:12:50 | 2026-09-10 15:12:55 | 2026-09-10 15:12:55 | 2026-09-10 15:12:55 | 2026-09-10 15:12:55 | 2026-09-10 15:12:55 | 2026-09-10 15:12:55 | 2026-09-10 15:12:55 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 15:12:50 | 2026-09-10 15:12:50 | 2026-09-10 15:12:50 | 2026-09-10 15:12:55 | 2026-09-10 15:12:55 | 2026-09-10 15:12:55 | 2026-09-10 15:12:55 | 2026-09-10 15:12:55 | 2026-09-10 15:12:55 | 2026-09-10 15:12:55 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 15:12:50 | 2026-09-10 15:12:50 | 2026-09-10 15:12:50 | 2026-09-10 15:12:55 | 2026-09-10 15:12:55 | 2026-09-10 15:12:55 | 2026-09-10 15:12:55 | 2026-09-10 15:12:55 | 2026-09-10 15:12:55 | 2026-09-10 15:12:55 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 15:12:50 | 2026-09-10 15:12:50 | 2026-09-10 15:12:50 | 2026-09-10 15:12:55 | 2026-09-10 15:12:55 | 2026-09-10 15:12:55 | 2026-09-10 15:12:55 | 2026-09-10 15:12:55 | 2026-09-10 15:12:55 | 2026-09-10 15:12:55 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 15:12:50 | 2026-09-10 15:12:50 | 2026-09-10 15:12:50 | 2026-09-10 15:12:55 | 2026-09-10 15:12:55 | 2026-09-10 15:12:55 | 2026-09-10 15:12:55 | 2026-09-10 15:12:55 | 2026-09-10 15:12:55 | 2026-09-10 15:12:55 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 15:12:50 | 2026-09-10 15:12:50 | 2026-09-10 15:12:50 | 2026-09-10 15:12:55 | 2026-09-10 15:12:55 | 2026-09-10 15:12:55 | 2026-09-10 15:12:55 | 2026-09-10 15:12:55 | 2026-09-10 15:12:55 | 2026-09-10 15:12:55 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 108 | 1.336 | 0.969 | 370.5 | 0.748652896273013 | 494.8888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 168 | 0.995 | 0.892 | 4187.5 | 1.0043718110854303 | 4169.272727272727 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 160 | 0.694 | 0.966 | 5120 | 1.0085813131748396 | 5076.4375 | 合格 | 指标正常 |
| 热源检测 | 2 | 112 | 1.442 | 0.989 | 292.05882352941177 | 0.693532616287191 | 421.11764705882354 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 168 | 1.67 | 0.924 | 1487.578947368421 | 0.5899271566028678 | 2521.6315789473683 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 160 | 1.4 | 0.969 | 1662.5882352941176 | 0.5899271566028678 | 2818.294117647059 | 合格 | 指标正常 |
| 热源检测 | 3 | 112 | 1.387 | 0.984 | 0 | 0.7166818359121051 | 0 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 168 | 0.998 | 0.946 | 0 | 1.002174248945986 | 0 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 160 | 1.007 | 0.959 | 0 | 1.0055080247299069 | 0 | 合格 | 指标正常 |
| 热源检测 | 4 | 112 | 1.246 | 0.979 | 421.5882352941176 | 0.823130814287355 | 512.1764705882352 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 168 | 0.907 | 0.887 | 5319.411764705882 | 1.0862462462462463 | 4897.058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 160 | 0.958 | 0.954 | 5077.4375 | 0.9758438438438438 | 5203.125 | 合格 | 指标正常 |
| 热源检测 | 5 | 108 | 1.137 | 0.974 | 337.3157894736842 | 0.872922909289022 | 386.42105263157896 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 168 | 1.014 | 0.9 | 5271.64705882353 | 0.9854412702601658 | 5349.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 160 | 0.979 | 0.949 | 4924.705882352941 | 1.0125173852573017 | 4863.823529411765 | 合格 | 指标正常 |
| 热源检测 | 6 | 112 | 1.245 | 0.985 | 363.875 | 0.8211565585331453 | 443.125 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 168 | 1.094 | 0.906 | 1448.75 | 0.7760814249363868 | 1866.75 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 160 | 0.909 | 0.96 | 1436.375 | 0.7694522565956877 | 1866.75 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 3334.5 | 4454 | - | 370.5 | 0.748652896273013 | 494.8888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2482.5 | 3579.5 | - | 292.05882352941177 | 0.693532616287191 | 421.11764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 0 | 2756 | 3845.5 | - | 0 | 0.7166818359121051 | 0 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3583.5 | 4353.5 | - | 421.5882352941176 | 0.823130814287355 | 512.1764705882352 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 3204.5 | 3671 | - | 337.3157894736842 | 0.872922909289022 | 386.42105263157896 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 2911 | 3545 | - | 363.875 | 0.8211565585331453 | 443.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 11 | 46062.5 | 45862 | - | 4187.5 | 1.0043718110854303 | 4169.272727272727 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 14132 | 23955.5 | - | 1487.578947368421 | 0.5899271566028678 | 2521.6315789473683 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 0 | 45401.5 | 45303 | - | 0 | 1.002174248945986 | 0 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45215 | 41625 | - | 5319.411764705882 | 1.0862462462462463 | 4897.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44809 | 45471 | - | 5271.64705882353 | 0.9854412702601658 | 5349.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 11590 | 14934 | - | 1448.75 | 0.7760814249363868 | 1866.75 | 在线、无火警、无故障、光源就绪、同步正常 |

