================================================================================================
完成时间：2026-09-10 15:35:27（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789025574669-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.0秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:184 | P2:417 / P3:497 | 52.827 | 175.5 | 204 | 1.011 | 0.963 | 218.52941176470588 | 0.7216394716394716 | 302.8235294117647 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:184 / P3:176 | P2:625 / P3:465 | 57.333 | 205.5 | 247 | 1.348 | 0.96 | 203 | 0.6868259674349757 | 295.5625 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:152 | P2:369 / P3:289 | 48.207 | 150 | 174 | 1.001 | 0.957 | 243.9375 | 0.7531840988035508 | 323.875 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:192 / P3:184 | P2:369 / P3:433 | 59.727 | 186 | 231 | 0.995 | 0.97 | 356.5 | 0.8671328671328671 | 411.125 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:160 | P2:513 / P3:481 | 55.151 | 185 | 221 | 1.056 | 0.948 | 121.5 | 0.7661350148367952 | 158.58823529411765 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:192 / P3:200 | P2:529 / P3:673 | 51.134 | 161.5 | 174 | 1.276 | 0.954 | 273.5882352941176 | 0.8578015492438215 | 318.94117647058823 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-10 15:33:56 | 窗口结束：2026-09-10 15:34:16 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：200 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 784 | 176 | 417 | 184 | 497 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 784 | 184 | 625 | 176 | 465 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 784 | 168 | 369 | 152 | 289 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 784 | 192 | 369 | 184 | 433 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 784 | 176 | 513 | 160 | 481 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 784 | 192 | 529 | 200 | 673 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 15:34:42 | 2026-09-10 15:34:42 | 2026-09-10 15:34:42 | 2026-09-10 15:34:47 | 2026-09-10 15:34:47 | 2026-09-10 15:34:47 | 2026-09-10 15:34:47 | 2026-09-10 15:34:47 | 2026-09-10 15:34:48 | 2026-09-10 15:34:48 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 15:34:42 | 2026-09-10 15:34:42 | 2026-09-10 15:34:42 | 2026-09-10 15:34:47 | 2026-09-10 15:34:47 | 2026-09-10 15:34:47 | 2026-09-10 15:34:47 | 2026-09-10 15:34:47 | 2026-09-10 15:34:47 | 2026-09-10 15:34:47 | 1 | - |
| 3 | 模式切换成功 | 2026-09-10 15:35:23 | 2026-09-10 15:35:23 | 2026-09-10 15:35:23 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-09-10 15:34:43 | 2026-09-10 15:34:43 | 2026-09-10 15:34:43 | 2026-09-10 15:34:48 | 2026-09-10 15:34:48 | 2026-09-10 15:34:48 | 2026-09-10 15:34:48 | 2026-09-10 15:34:48 | 2026-09-10 15:34:48 | 2026-09-10 15:34:48 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 15:34:43 | 2026-09-10 15:34:43 | 2026-09-10 15:34:43 | 2026-09-10 15:34:48 | 2026-09-10 15:34:48 | 2026-09-10 15:34:48 | 2026-09-10 15:34:48 | 2026-09-10 15:34:48 | 2026-09-10 15:34:48 | 2026-09-10 15:34:48 | 1 | - |
| 6 | 模式切换成功 | 2026-09-10 15:35:23 | 2026-09-10 15:35:23 | 2026-09-10 15:35:23 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 140 | 1.386 | 0.969 | 218.52941176470588 | 0.7216394716394716 | 302.8235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 148 | 1.008 | 0.94 | 2694.21875 | 1.0865839057281492 | 2479.53125 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 140 | 0.972 | 0.975 | 2576.28125 | 0.9846993621748167 | 2616.3125 | 合格 | 指标正常 |
| 热源检测 | 2 | 136 | 1.46 | 0.984 | 203 | 0.6868259674349757 | 295.5625 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 148 | 1.278 | 0.923 | 1591.5294117647059 | 0.6663382917939119 | 2388.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 140 | 1.996 | 0.972 | 1787.7058823529412 | 0.6779014521201847 | 2637.1176470588234 | 合格 | 指标正常 |
| 热源检测 | 3 | 136 | 1.356 | 0.968 | 243.9375 | 0.7531840988035508 | 323.875 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 148 | 1.002 | 0.935 | 5104.64705882353 | 0.9954916716376818 | 5127.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 140 | 0.979 | 0.968 | 4752.64705882353 | 1.0056759481696311 | 4725.823529411765 | 合格 | 指标正常 |
| 热源检测 | 4 | 136 | 1.153 | 0.968 | 356.5 | 0.8671328671328671 | 411.125 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 148 | 0.995 | 0.98 | 4796.823529411765 | 0.9578996828380124 | 5007.64705882353 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 140 | 1.178 | 0.965 | 5197.3125 | 1.0058300574538857 | 5167.1875 | 合格 | 指标正常 |
| 热源检测 | 5 | 136 | 1.305 | 0.953 | 121.5 | 0.7661350148367952 | 158.58823529411765 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 148 | 1.068 | 0.946 | 1.6902608760373636 | 1.0368687791069309 | 1.63015890737226 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 140 | 1.026 | 0.948 | 92.18735891647856 | 1.0263118214716527 | 89.82392776523702 | 合格 | 指标正常 |
| 热源检测 | 6 | 136 | 1.164 | 0.984 | 273.5882352941176 | 0.8578015492438215 | 318.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 148 | 1.291 | 0.916 | 1328.6470588235295 | 0.7759722413082314 | 1712.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 140 | 1.366 | 0.959 | 1399.5 | 0.6747016994094251 | 2074.25 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 1857.5 | 2574 | - | 218.52941176470588 | 0.7216394716394716 | 302.8235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 1624 | 2364.5 | - | 203 | 0.6868259674349757 | 295.5625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 1951.5 | 2591 | - | 243.9375 | 0.7531840988035508 | 323.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2852 | 3289 | - | 335.52941176470586 | 0.8671328671328671 | 386.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 17 | 2065.5 | 2696 | - | 121.5 | 0.7661350148367952 | 158.58823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2325.5 | 2711 | - | 273.5882352941176 | 0.8578015492438215 | 318.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16 | 45132.5 | 41861 | - | 2820.78125 | 1.078151501397482 | 2616.3125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13528 | 20302 | - | 1591.5294117647059 | 0.6663382917939119 | 2388.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45290 | 45345 | - | 5328.235294117647 | 0.9987870768552211 | 5334.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 40773 | 42565 | - | 4796.823529411765 | 0.9578996828380124 | 5007.64705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 26871 | 45419 | 44313 | - | 1.6902608760373636 | 1.0249588156974252 | 1.6491012615831193 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11293.5 | 14554 | - | 1328.6470588235295 | 0.7759722413082314 | 1712.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |

