================================================================================================
完成时间：2026-09-10 15:38:08（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789025734528-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.0秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:200 / P3:208 | P2:353 / P3:433 | 50.679 | 186.5 | 188 | 0.847 | 0.975 | 254.11111111111111 | 0.7232764073371284 | 351.3333333333333 | 0 | 噪声波动值超过上限；P3波动 208 > B上限 200 |
| 2 | 1 | A类合格 | P2:168 / P3:160 | P2:513 / P3:369 | 52.579 | 174 | 185 | 1.347 | 0.967 | 220.10526315789474 | 0.700502512562814 | 314.2105263157895 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:184 / P3:192 | P2:273 / P3:241 | 49.942 | 165 | 178 | 0.998 | 0.959 | 284.11764705882354 | 0.757171970528296 | 375.2352941176471 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:176 / P3:176 | P2:289 / P3:337 | 52.566 | 159.5 | 165 | 1.013 | 0.978 | 371.6666666666667 | 0.8476938672072986 | 438.44444444444446 | 0 | 模式已切换，等待首帧同步 |
| 5 | 1 | A类合格 | P2:200 / P3:160 | P2:465 / P3:369 | 49.753 | 189 | 232 | 1.17 | 0.956 | 144.77142857142857 | 0.7473451327433628 | 193.71428571428572 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:184 / P3:192 | P2:433 / P3:593 | 49.992 | 168.5 | 182 | 1.158 | 0.959 | 335.94117647058823 | 0.8656965287251781 | 388.05882352941177 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-10 15:36:37 | 窗口结束：2026-09-10 15:36:57 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：200 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 948 | 200 | 353 | 208 | 433 | 不合格 | 噪声波动值超过上限 |
| 2 | 948 | 168 | 513 | 160 | 369 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 948 | 184 | 273 | 192 | 241 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 948 | 176 | 289 | 176 | 337 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 948 | 200 | 465 | 160 | 369 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 948 | 184 | 433 | 192 | 593 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 15:37:23 | 2026-09-10 15:37:23 | 2026-09-10 15:37:23 | 2026-09-10 15:37:28 | 2026-09-10 15:37:28 | 2026-09-10 15:37:28 | 2026-09-10 15:37:28 | 2026-09-10 15:37:28 | 2026-09-10 15:37:28 | 2026-09-10 15:37:28 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 15:37:22 | 2026-09-10 15:37:22 | 2026-09-10 15:37:22 | 2026-09-10 15:37:27 | 2026-09-10 15:37:27 | 2026-09-10 15:37:27 | 2026-09-10 15:37:27 | 2026-09-10 15:37:27 | 2026-09-10 15:37:28 | 2026-09-10 15:37:28 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 15:37:23 | 2026-09-10 15:37:23 | 2026-09-10 15:37:23 | 2026-09-10 15:37:28 | 2026-09-10 15:37:28 | 2026-09-10 15:37:28 | 2026-09-10 15:37:28 | 2026-09-10 15:37:28 | 2026-09-10 15:37:28 | 2026-09-10 15:37:28 | 1 | - |
| 4 | 模式切换成功 | 2026-09-10 15:38:04 | 2026-09-10 15:38:04 | 2026-09-10 15:38:04 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-09-10 15:37:23 | 2026-09-10 15:37:23 | 2026-09-10 15:37:23 | 2026-09-10 15:37:28 | 2026-09-10 15:37:28 | 2026-09-10 15:37:28 | 2026-09-10 15:37:28 | 2026-09-10 15:37:28 | 2026-09-10 15:37:28 | 2026-09-10 15:37:28 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 15:37:23 | 2026-09-10 15:37:23 | 2026-09-10 15:37:23 | 2026-09-10 15:37:28 | 2026-09-10 15:37:28 | 2026-09-10 15:37:28 | 2026-09-10 15:37:28 | 2026-09-10 15:37:28 | 2026-09-10 15:37:28 | 2026-09-10 15:37:28 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 164 | 1.376 | 0.979 | 254.11111111111111 | 0.7232764073371284 | 351.3333333333333 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 152 | 0.868 | 0.954 | 2606.757575757576 | 1.09335519459061 | 2384.181818181818 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 148 | 0.818 | 0.988 | 2401.235294117647 | 0.9843026620370371 | 2439.529411764706 | 合格 | 指标正常 |
| 热源检测 | 2 | 164 | 1.401 | 0.965 | 220.10526315789474 | 0.700502512562814 | 314.2105263157895 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 152 | 1.453 | 0.961 | 1555.2941176470588 | 0.6572046431856031 | 2366.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 148 | 1.949 | 0.973 | 1756.9411764705883 | 0.6743277718826902 | 2605.470588235294 | 合格 | 指标正常 |
| 热源检测 | 3 | 164 | 1.325 | 0.986 | 284.11764705882354 | 0.757171970528296 | 375.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 152 | 1.001 | 0.9 | 5111.764705882353 | 0.9986783887835431 | 5118.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 148 | 1.022 | 0.98 | 4713.058823529412 | 1.0058880393707708 | 4685.470588235294 | 合格 | 指标正常 |
| 热源检测 | 4 | 164 | 1.194 | 0.98 | 371.6666666666667 | 0.8476938672072986 | 438.44444444444446 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 76 | 1.013 | 0.976 | 3905.294117647059 | 0.9992775219001174 | 3908.1176470588234 | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 4 | 148 | 1.007 | 0.976 | 3944.529411764706 | 1.0020621945934638 | 3936.4117647058824 | 合格 | 指标正常 |
| 热源检测 | 5 | 164 | 1.338 | 0.975 | 144.77142857142857 | 0.7473451327433628 | 193.71428571428572 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 152 | 1.187 | 0.93 | 2395.4848484848485 | 0.9037085305347875 | 2650.7272727272725 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 148 | 1.033 | 0.96 | 2507.757575757576 | 1.0296620713681381 | 2435.5151515151515 | 合格 | 指标正常 |
| 热源检测 | 6 | 164 | 1.158 | 0.973 | 335.94117647058823 | 0.8656965287251781 | 388.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 152 | 1.159 | 0.936 | 1330.1176470588234 | 0.7591995702390545 | 1752 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 148 | 1.67 | 0.964 | 1401.5625 | 0.6535233432418255 | 2144.625 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 2287 | 3162 | - | 254.11111111111111 | 0.7232764073371284 | 351.3333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9.5 | 2091 | 2985 | - | 220.10526315789474 | 0.700502512562814 | 314.2105263157895 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2415 | 3189.5 | - | 284.11764705882354 | 0.757171970528296 | 375.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 3345 | 3946 | - | 371.6666666666667 | 0.8476938672072986 | 438.44444444444446 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 17.5 | 2533.5 | 3390 | - | 144.77142857142857 | 0.7473451327433628 | 193.71428571428572 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2855.5 | 3298.5 | - | 335.94117647058823 | 0.8656965287251781 | 388.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16.5 | 43011.5 | 39339 | - | 2606.757575757576 | 1.09335519459061 | 2384.181818181818 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13220 | 20115.5 | - | 1555.2941176470588 | 0.6572046431856031 | 2366.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43450 | 43507.5 | - | 5111.764705882353 | 0.9986783887835431 | 5118.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 33195 | 33219 | - | 3905.294117647059 | 0.9992775219001174 | 3908.1176470588234 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 39525.5 | 43737 | - | 2395.4848484848485 | 0.9037085305347875 | 2650.7272727272725 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11306 | 14892 | - | 1330.1176470588234 | 0.7591995702390545 | 1752 | 在线、无火警、无故障、光源就绪、同步正常 |

