================================================================================================
完成时间：2026-09-10 15:41:36（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789025942835-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.9秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:144 / P3:168 | P2:289 / P3:369 | 51.676 | 151 | 172 | 0.895 | 0.967 | 277.05555555555554 | 0.7206647398843931 | 384.44444444444446 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:184 | P2:529 / P3:385 | 49.361 | 184.5 | 195 | 1.281 | 0.963 | 303.9375 | 0.7093057176196033 | 428.5 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:168 | P2:273 / P3:225 | 51.563 | 154 | 159 | 1.026 | 0.967 | 328.6875 | 0.7677372262773723 | 428.125 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:184 / P3:176 | P2:289 / P3:337 | 68.366 | 189.5 | 268 | 1.048 | 0.967 | 418.27777777777777 | 0.8561519217648397 | 488.55555555555554 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:176 | P2:433 / P3:385 | 51.445 | 173.5 | 209 | 1.149 | 0.95 | 178.36363636363637 | 0.7717320047200734 | 231.12121212121212 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:168 | P2:417 / P3:577 | 49.117 | 165.5 | 176 | 1.259 | 0.954 | 377.47058823529414 | 0.8715197609669971 | 433.11764705882354 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-10 15:40:05 | 窗口结束：2026-09-10 15:40:25 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：200 | 绝对值上限：1000
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 812 | 144 | 289 | 168 | 369 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 812 | 176 | 529 | 184 | 385 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 812 | 176 | 273 | 168 | 225 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 812 | 184 | 289 | 176 | 337 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 812 | 184 | 433 | 176 | 385 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 812 | 168 | 417 | 168 | 577 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 15:40:51 | 2026-09-10 15:40:51 | 2026-09-10 15:40:51 | 2026-09-10 15:40:56 | 2026-09-10 15:40:56 | 2026-09-10 15:40:56 | 2026-09-10 15:40:56 | 2026-09-10 15:40:56 | 2026-09-10 15:40:56 | 2026-09-10 15:40:56 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 15:40:51 | 2026-09-10 15:40:51 | 2026-09-10 15:40:51 | 2026-09-10 15:40:57 | 2026-09-10 15:40:57 | 2026-09-10 15:40:57 | 2026-09-10 15:40:57 | 2026-09-10 15:40:57 | 2026-09-10 15:40:57 | 2026-09-10 15:40:57 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 15:40:51 | 2026-09-10 15:40:51 | 2026-09-10 15:40:51 | 2026-09-10 15:40:56 | 2026-09-10 15:40:56 | 2026-09-10 15:40:56 | 2026-09-10 15:40:56 | 2026-09-10 15:40:56 | 2026-09-10 15:40:56 | 2026-09-10 15:40:56 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 15:40:51 | 2026-09-10 15:40:51 | 2026-09-10 15:40:51 | 2026-09-10 15:40:57 | 2026-09-10 15:40:57 | 2026-09-10 15:40:57 | 2026-09-10 15:40:57 | 2026-09-10 15:40:57 | 2026-09-10 15:40:57 | 2026-09-10 15:40:57 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 15:40:51 | 2026-09-10 15:40:51 | 2026-09-10 15:40:51 | 2026-09-10 15:40:57 | 2026-09-10 15:40:57 | 2026-09-10 15:40:57 | 2026-09-10 15:40:57 | 2026-09-10 15:40:57 | 2026-09-10 15:40:57 | 2026-09-10 15:40:57 | 1 | - |
| 6 | 模式切换成功 | 2026-09-10 15:41:32 | 2026-09-10 15:41:32 | 2026-09-10 15:41:32 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 100 | 1.33 | 0.955 | 277.05555555555554 | 0.7206647398843931 | 384.44444444444446 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 140 | 0.87 | 0.954 | 4320.6 | 1.0959870123281417 | 3942.2 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 140 | 0.967 | 0.992 | 4811.294117647059 | 0.9843783848838609 | 4887.64705882353 | 合格 | 指标正常 |
| 热源检测 | 2 | 100 | 1.323 | 0.984 | 303.9375 | 0.7093057176196033 | 428.5 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 140 | 1.288 | 0.938 | 1551.8235294117646 | 0.6537718080888184 | 2373.6470588235293 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 140 | 1.282 | 0.976 | 1864.9375 | 0.6735513871018712 | 2768.8125 | 合格 | 指标正常 |
| 热源检测 | 3 | 100 | 1.211 | 1 | 328.6875 | 0.7677372262773723 | 428.125 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 140 | 1.006 | 0.949 | 5116.470588235294 | 0.999218821799467 | 5120.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 140 | 1.064 | 0.963 | 4709.294117647059 | 1.0057158649799631 | 4682.529411764706 | 合格 | 指标正常 |
| 热源检测 | 4 | 100 | 1.168 | 0.97 | 418.27777777777777 | 0.8561519217648397 | 488.55555555555554 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 140 | 0.996 | 0.956 | 4595.210526315789 | 1.0044522675502174 | 4574.8421052631575 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 140 | 1.159 | 0.976 | 5079.9375 | 1.0054056059968828 | 5052.625 | 合格 | 指标正常 |
| 热源检测 | 5 | 100 | 1.317 | 0.976 | 178.36363636363637 | 0.7717320047200734 | 231.12121212121212 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 140 | 1.132 | 0.957 | 1.272933382643791 | 0.9184087797860739 | 1.3860204852792204 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 140 | 1.195 | 0.925 | 43.745318352059925 | 1.0294765736158853 | 42.492776886035315 | 合格 | 指标正常 |
| 热源检测 | 6 | 100 | 1.147 | 0.939 | 377.47058823529414 | 0.8715197609669971 | 433.11764705882354 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 140 | 1.276 | 0.927 | 1326.4117647058824 | 0.7490615553267116 | 1770.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 140 | 1.387 | 0.991 | 1397.625 | 0.6483242491012409 | 2155.75 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 2493.5 | 3460 | - | 262.4736842105263 | 0.7206647398843931 | 364.2105263157895 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 2431.5 | 3428 | - | 303.9375 | 0.7093057176196033 | 428.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 2629.5 | 3425 | - | 328.6875 | 0.7677372262773723 | 428.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 3764.5 | 4397 | - | 418.27777777777777 | 0.8561519217648397 | 488.55555555555554 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 2943 | 3813.5 | - | 178.36363636363637 | 0.7717320047200734 | 231.12121212121212 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 3208.5 | 3681.5 | - | 377.47058823529414 | 0.8715197609669971 | 433.11764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 10 | 43206 | 39422 | - | 4320.6 | 1.0959870123281417 | 3942.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13190.5 | 20176 | - | 1551.8235294117646 | 0.6537718080888184 | 2373.6470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43490 | 43524 | - | 5116.470588235294 | 0.999218821799467 | 5120.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 43654.5 | 43461 | - | 4595.210526315789 | 1.0044522675502174 | 4574.8421052631575 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 31095.5 | 39582.5 | 43099 | - | 1.272933382643791 | 0.9184087797860739 | 1.3860204852792204 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11274.5 | 15051.5 | - | 1326.4117647058824 | 0.7490615553267116 | 1770.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |

