================================================================================================
完成时间：2026-09-10 16:08:59（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789027582103-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：157.2秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:304 / P3:304 | P2:481 / P3:513 | 92.967 | 309.5 | 358 | 1.017 | 0.971 | 196.05882352941177 | 0.7108125399872041 | 275.8235294117647 | 0 | 噪声波动值超过上限；P2波动 304 > B上限 220；P3波动 304 > B上限 220 |
| 2 | 1 | 不合格 | P2:200 / P3:488 | P2:593 / P3:577 | 104.095 | 494 | 639 | 1.336 | 0.937 | 192.375 | 0.6890530557421088 | 279.1875 | 0 | 噪声波动值超过上限；P3波动 488 > B上限 220 |
| 3 | 1 | 不合格 | P2:800 / P3:368 | P2:945 / P3:449 | 161.78 | 797.5 | 803 | 1.084 | 0.963 | 239.125 | 0.7565750444927822 | 316.0625 | 0 | 噪声波动值超过上限；P2波动 800 > B上限 220；P3波动 368 > B上限 220 |
| 4 | 1 | 不合格 | P2:736 / P3:672 | P2:833 / P3:673 | 185.035 | 742 | 870 | 0.994 | 0.965 | 333.88235294117646 | 0.8603910868576625 | 388.05882352941177 | 0 | 噪声波动值超过上限；P2波动 736 > B上限 220；P3波动 672 > B上限 220 |
| 5 | 1 | 不合格 | P2:424 / P3:224 | P2:625 / P3:449 | 79.641 | 409 | 524 | 1.054 | 0.915 | 127.82352941176471 | 0.7996320147194113 | 159.85294117647058 | 0 | 噪声波动值超过上限；P2波动 424 > B上限 220；P3波动 224 > B上限 220 |
| 6 | 1 | 不合格 | P2:472 / P3:256 | P2:673 / P3:657 | 96.375 | 478 | 549 | 1.3 | 0.951 | 299.2352941176471 | 0.9040341212013506 | 331 | 0 | 噪声波动值超过上限；P2波动 472 > B上限 220；P3波动 256 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-10 16:07:28 | 窗口结束：2026-09-10 16:07:48 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 732 | 304 | 481 | 304 | 513 | 不合格 | 噪声波动值超过上限 |
| 2 | 732 | 200 | 593 | 488 | 577 | 不合格 | 噪声波动值超过上限 |
| 3 | 732 | 800 | 945 | 368 | 449 | 不合格 | 噪声波动值超过上限 |
| 4 | 732 | 736 | 833 | 672 | 673 | 不合格 | 噪声波动值超过上限 |
| 5 | 732 | 424 | 625 | 224 | 449 | 不合格 | 噪声波动值超过上限 |
| 6 | 732 | 472 | 673 | 256 | 657 | 不合格 | 噪声波动值超过上限 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 16:08:13 | 2026-09-10 16:08:13 | 2026-09-10 16:08:13 | 2026-09-10 16:08:19 | 2026-09-10 16:08:19 | 2026-09-10 16:08:19 | 2026-09-10 16:08:19 | 2026-09-10 16:08:19 | 2026-09-10 16:08:19 | 2026-09-10 16:08:19 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 16:08:13 | 2026-09-10 16:08:13 | 2026-09-10 16:08:13 | 2026-09-10 16:08:19 | 2026-09-10 16:08:19 | 2026-09-10 16:08:19 | 2026-09-10 16:08:19 | 2026-09-10 16:08:19 | 2026-09-10 16:08:19 | 2026-09-10 16:08:19 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 16:08:13 | 2026-09-10 16:08:13 | 2026-09-10 16:08:13 | 2026-09-10 16:08:19 | 2026-09-10 16:08:19 | 2026-09-10 16:08:19 | 2026-09-10 16:08:19 | 2026-09-10 16:08:19 | 2026-09-10 16:08:19 | 2026-09-10 16:08:19 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 16:08:14 | 2026-09-10 16:08:14 | 2026-09-10 16:08:14 | 2026-09-10 16:08:19 | 2026-09-10 16:08:19 | 2026-09-10 16:08:19 | 2026-09-10 16:08:19 | 2026-09-10 16:08:19 | 2026-09-10 16:08:19 | 2026-09-10 16:08:19 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 16:08:14 | 2026-09-10 16:08:14 | 2026-09-10 16:08:14 | 2026-09-10 16:08:19 | 2026-09-10 16:08:19 | 2026-09-10 16:08:19 | 2026-09-10 16:08:19 | 2026-09-10 16:08:19 | 2026-09-10 16:08:19 | 2026-09-10 16:08:19 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 16:08:14 | 2026-09-10 16:08:14 | 2026-09-10 16:08:14 | 2026-09-10 16:08:19 | 2026-09-10 16:08:19 | 2026-09-10 16:08:19 | 2026-09-10 16:08:19 | 2026-09-10 16:08:19 | 2026-09-10 16:08:20 | 2026-09-10 16:08:20 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 92 | 1.322 | 0.988 | 196.05882352941177 | 0.7108125399872041 | 275.8235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 132 | 1.013 | 0.936 | 2607.818181818182 | 1.0928971464130144 | 2386.151515151515 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 116 | 0.966 | 0.989 | 2403.823529411765 | 0.9841415102291473 | 2442.5588235294117 | 合格 | 指标正常 |
| 热源检测 | 2 | 92 | 1.449 | 0.977 | 192.375 | 0.6890530557421088 | 279.1875 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 132 | 1.264 | 0.933 | 1539.5882352941176 | 0.6609176535946062 | 2329.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 116 | 2.049 | 0.907 | 1729.6470588235295 | 0.6753020072573607 | 2561.294117647059 | 合格 | 指标正常 |
| 热源检测 | 3 | 92 | 1.245 | 0.988 | 239.125 | 0.7565750444927822 | 316.0625 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 132 | 1.089 | 0.922 | 5443.5 | 0.9980290599074116 | 5454.25 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 116 | 0.992 | 0.984 | 4734.705882352941 | 1.005647317524176 | 4708.117647058823 | 合格 | 指标正常 |
| 热源检测 | 4 | 92 | 1.176 | 0.976 | 333.88235294117646 | 0.8603910868576625 | 388.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 132 | 0.995 | 0.93 | 5111.117647058823 | 1.0043926065496076 | 5088.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 116 | 1.017 | 0.99 | 5134.3125 | 1.0055818735999413 | 5105.8125 | 合格 | 指标正常 |
| 热源检测 | 5 | 92 | 1.331 | 0.929 | 127.82352941176471 | 0.7996320147194113 | 159.85294117647058 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 132 | 1.066 | 0.874 | 2120.054054054054 | 0.89742357678931 | 2362.3783783783783 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 116 | 1.033 | 0.94 | 2432.823529411765 | 1.0308959706868401 | 2359.9117647058824 | 合格 | 指标正常 |
| 热源检测 | 6 | 92 | 1.117 | 0.948 | 299.2352941176471 | 0.9040341212013506 | 331 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 132 | 1.314 | 0.929 | 1323.0588235294117 | 0.7617692880850776 | 1736.8235294117646 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 116 | 1.397 | 0.975 | 1391.25 | 0.6533223761446348 | 2129.5 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 1666.5 | 2344.5 | - | 196.05882352941177 | 0.7108125399872041 | 275.8235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 1539 | 2233.5 | - | 192.375 | 0.6890530557421088 | 279.1875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 1913 | 2528.5 | - | 239.125 | 0.7565750444927822 | 316.0625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2838 | 3298.5 | - | 333.88235294117646 | 0.8603910868576625 | 388.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 17 | 2173 | 2717.5 | - | 127.82352941176471 | 0.7996320147194113 | 159.85294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2543.5 | 2813.5 | - | 299.2352941176471 | 0.9040341212013506 | 331 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16.5 | 44986 | 41523.5 | - | 2726.4242424242425 | 1.0833865160692138 | 2516.5757575757575 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14702 | 21771 | - | 1729.6470588235295 | 0.6753020072573607 | 2561.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 45385 | 45342.5 | - | 5673.125 | 1.0009373104703092 | 5667.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45363 | 45154 | - | 5336.823529411765 | 1.0046286043318422 | 5312.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 18.5 | 41358 | 45437.5 | - | 2235.5675675675675 | 0.9102173314993123 | 2456.0810810810813 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11246 | 17036 | - | 1323.0588235294117 | 0.6601314862643813 | 2004.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |

