================================================================================================
完成时间：2026-09-10 16:12:03（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789027770293-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.6秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:392 / P3:392 | P2:497 / P3:513 | 105.566 | 392 | 489 | 0.898 | 0.956 | 124.76470588235294 | 0.7355644182417201 | 169.61764705882354 | 0 | 噪声波动值超过上限；P2波动 392 > B上限 220；P3波动 392 > B上限 220 |
| 2 | 1 | 不合格 | P2:184 / P3:544 | P2:513 / P3:561 | 127.135 | 534 | 704 | 1.488 | 0.929 | 218.31578947368422 | 0.7237829349153725 | 301.63157894736844 | 0 | 噪声波动值超过上限；P3波动 544 > B上限 220 |
| 3 | 1 | 不合格 | P2:912 / P3:432 | P2:977 / P3:465 | 191.766 | 889 | 924 | 1.011 | 0.958 | 310.3125 | 0.8050916166693692 | 385.4375 | 0 | 噪声波动值超过上限；P2波动 912 > B上限 220；P3波动 432 > B上限 220 |
| 4 | 1 | 不合格 | P2:600 / P3:496 | P2:625 / P3:529 | 169.799 | 583 | 658 | 0.995 | 0.957 | 390.2352941176471 | 0.8722061530370759 | 447.4117647058824 | 0 | 噪声波动值超过上限；P2波动 600 > B上限 220；P3波动 496 > B上限 220 |
| 5 | 1 | 不合格 | P2:368 / P3:192 | P2:609 / P3:417 | 84.121 | 350.5 | 401 | 1.131 | 0.956 | 140.83333333333334 | 0.7755851307939422 | 181.58333333333334 | 0 | 噪声波动值超过上限；P2波动 368 > B上限 220 |
| 6 | 1 | 不合格 | P2:352 / P3:208 | P2:529 / P3:593 | 90.38 | 354.5 | 405 | 1.34 | 0.943 | 344.1764705882353 | 0.9018187422934648 | 381.6470588235294 | 0 | 噪声波动值超过上限；P2波动 352 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-10 16:10:32 | 窗口结束：2026-09-10 16:10:52 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 768 | 392 | 497 | 392 | 513 | 不合格 | 噪声波动值超过上限 |
| 2 | 768 | 184 | 513 | 544 | 561 | 不合格 | 噪声波动值超过上限 |
| 3 | 768 | 912 | 977 | 432 | 465 | 不合格 | 噪声波动值超过上限 |
| 4 | 768 | 600 | 625 | 496 | 529 | 不合格 | 噪声波动值超过上限 |
| 5 | 768 | 368 | 609 | 192 | 417 | 不合格 | 噪声波动值超过上限 |
| 6 | 768 | 352 | 529 | 208 | 593 | 不合格 | 噪声波动值超过上限 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 16:11:18 | 2026-09-10 16:11:18 | 2026-09-10 16:11:18 | 2026-09-10 16:11:23 | 2026-09-10 16:11:23 | 2026-09-10 16:11:23 | 2026-09-10 16:11:23 | 2026-09-10 16:11:23 | 2026-09-10 16:11:23 | 2026-09-10 16:11:23 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 16:11:18 | 2026-09-10 16:11:18 | 2026-09-10 16:11:18 | 2026-09-10 16:11:23 | 2026-09-10 16:11:23 | 2026-09-10 16:11:23 | 2026-09-10 16:11:23 | 2026-09-10 16:11:23 | 2026-09-10 16:11:23 | 2026-09-10 16:11:23 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 16:11:18 | 2026-09-10 16:11:18 | 2026-09-10 16:11:18 | 2026-09-10 16:11:23 | 2026-09-10 16:11:23 | 2026-09-10 16:11:23 | 2026-09-10 16:11:23 | 2026-09-10 16:11:23 | 2026-09-10 16:11:23 | 2026-09-10 16:11:23 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 16:11:18 | 2026-09-10 16:11:18 | 2026-09-10 16:11:18 | 2026-09-10 16:11:23 | 2026-09-10 16:11:23 | 2026-09-10 16:11:23 | 2026-09-10 16:11:23 | 2026-09-10 16:11:23 | 2026-09-10 16:11:23 | 2026-09-10 16:11:23 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 16:11:18 | 2026-09-10 16:11:18 | 2026-09-10 16:11:18 | 2026-09-10 16:11:23 | 2026-09-10 16:11:23 | 2026-09-10 16:11:23 | 2026-09-10 16:11:23 | 2026-09-10 16:11:23 | 2026-09-10 16:11:23 | 2026-09-10 16:11:23 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 16:11:18 | 2026-09-10 16:11:18 | 2026-09-10 16:11:18 | 2026-09-10 16:11:23 | 2026-09-10 16:11:23 | 2026-09-10 16:11:23 | 2026-09-10 16:11:23 | 2026-09-10 16:11:23 | 2026-09-10 16:11:23 | 2026-09-10 16:11:23 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 112 | 1.353 | 0.972 | 124.76470588235294 | 0.7355644182417201 | 169.61764705882354 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 116 | 0.889 | 0.959 | 5060.117647058823 | 1.0965480318172547 | 4614.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 128 | 0.967 | 0.937 | 4785.64705882353 | 0.9843078896107824 | 4861.941176470588 | 合格 | 指标正常 |
| 热源检测 | 2 | 112 | 1.443 | 0.943 | 218.31578947368422 | 0.7237829349153725 | 301.63157894736844 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 116 | 1.288 | 0.938 | 1558.0588235294117 | 0.6504346544865184 | 2395.4117647058824 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 128 | 1.939 | 0.911 | 1883.625 | 0.6750739181076965 | 2790.25 | 合格 | 指标正常 |
| 热源检测 | 3 | 112 | 1.26 | 0.977 | 310.3125 | 0.8050916166693692 | 385.4375 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 116 | 1.015 | 0.911 | 5117.705882352941 | 0.9996323233715947 | 5119.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 128 | 0.998 | 0.981 | 4710 | 1.0051594923360825 | 4685.823529411765 | 合格 | 指标正常 |
| 热源检测 | 4 | 112 | 1.186 | 0.951 | 390.2352941176471 | 0.8722061530370759 | 447.4117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 116 | 0.995 | 0.95 | 5153.529411764706 | 1.0052897910475163 | 5126.411764705882 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 128 | 1.011 | 0.968 | 5036.6875 | 1.00542718834215 | 5009.5 | 合格 | 指标正常 |
| 热源检测 | 5 | 112 | 1.296 | 0.951 | 140.83333333333334 | 0.7755851307939422 | 181.58333333333334 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 116 | 1.149 | 0.957 | 2310.3142857142857 | 0.9228811431441029 | 2503.3714285714286 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 128 | 1.036 | 0.958 | 2491.151515151515 | 1.0237226504613774 | 2433.4242424242425 | 合格 | 指标正常 |
| 热源检测 | 6 | 112 | 1.16 | 0.941 | 344.1764705882353 | 0.9018187422934648 | 381.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 116 | 1.313 | 0.915 | 1321.4117647058824 | 0.7497246604145112 | 1762.5294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 128 | 2.591 | 0.972 | 1389.875 | 0.6434792673399115 | 2159.9375 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 17 | 2121 | 2883.5 | - | 124.76470588235294 | 0.7355644182417201 | 169.61764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9.5 | 2074 | 2865.5 | - | 218.31578947368422 | 0.7237829349153725 | 301.63157894736844 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 2482.5 | 3083.5 | - | 310.3125 | 0.8050916166693692 | 385.4375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3317 | 3803 | - | 390.2352941176471 | 0.8722061530370759 | 447.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 18 | 2535 | 3268.5 | - | 140.83333333333334 | 0.7755851307939422 | 181.58333333333334 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2925.5 | 3244 | - | 344.1764705882353 | 0.9018187422934648 | 381.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 44925 | 41326.5 | - | 5285.294117647059 | 1.0870748793147254 | 4861.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 15069 | 22322 | - | 1772.8235294117646 | 0.6750739181076965 | 2626.1176470588234 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45268 | 45185.5 | - | 5325.64705882353 | 1.001825806951345 | 5315.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45560 | 45320.5 | - | 5360 | 1.0052845842389206 | 5331.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 17.5 | 42497.5 | 45533 | - | 2428.4285714285716 | 0.9333340654031143 | 2601.885714285714 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11232 | 17279.5 | - | 1321.4117647058824 | 0.6500188084145954 | 2032.8823529411766 | 在线、无火警、无故障、光源就绪、同步正常 |

